!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Medium Office,           !- Name
    85,                      !- North Axis {deg}
    ,                        !- Terrain
    0.075,                   !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    100,                     !- Maximum HVAC Iterations
    2,                       !- Minimum Plant Iterations
    10;                      !- Maximum Plant Iterations


!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========

ProgramControl,
    1;                       !- Number of Threads Allowed


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Site 1,                  !- Name
    39.87,                   !- Latitude {deg}
    -75.23,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    2;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Philadelphia Ne Philadelphia Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965,                  !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.537,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.806;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Philadelphia Ne Philadelphia Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    24.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965,                  !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.537,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.806;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Philadelphia Ne Philadelphia Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    80400,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965,                  !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.537,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.806;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Philadelphia Ne Philadelphia Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965,                  !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.537,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.806;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Philadelphia Ne Philadelphia Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -11.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -11.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965,                  !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Philadelphia Ne Philadelphia Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    0.2,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965,                  !- Barometric Pressure {Pa}
    11.1,                    !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Philadelphia Ne Philadelphia Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -19.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965,                  !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    1st_Mid Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 2,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    1st_North Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    1st_South Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    2nd_Mid Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    2nd_NorthBack Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    2nd_NorthFront Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    2nd_SouthBack Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    2nd_SouthFront Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    3rd_Mid Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    3rd_NorthBack Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    3rd_NorthEnd Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    3rd_NorthFront Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    3rd_SouthBack Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    3rd_SouthEnd Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    3rd_SouthFront Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Bsmt_North Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Bsmt_South Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Mid Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    NorthEnd Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    SouthEnd Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_North Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_South Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 10,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 12,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 13,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 14,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 15,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 16,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 6,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 7,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 8,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 9,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Medium Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.150000005960464;       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.200000002980232,       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.302531838417053,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.697563588619232,       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.900361657142639,       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.701085031032562,       !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.50180846452713,        !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.302531838417053,       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.200000002980232;       !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always Off Default Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always Off Summer Design Day,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always Off Winter Design Day,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always On Summer Design Day,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always On Winter Design Day,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default Schedule 3,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always On Summer Design Day 3,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always On Winter Design Day 3,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    54.4444444444445;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Default 3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    54.4444444444445;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    7.22222222222229;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day 3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    54.4444444444445;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day 3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.48,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.37,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.37,                    !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.46,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.62,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.12,                    !- Value Until Time 13
    20:00,                   !- Time 14 {hh:mm}
    0.04,                    !- Value Until Time 14
    21:00,                   !- Time 15 {hh:mm}
    0.04,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0;                       !- Value Until Time 16

Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0;                       !- Value Until Time 13

Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.48,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.37,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.37,                    !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.46,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.62,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.12,                    !- Value Until Time 13
    20:00,                   !- Time 14 {hh:mm}
    0.04,                    !- Value Until Time 14
    21:00,                   !- Time 15 {hh:mm}
    0.04,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0;                       !- Value Until Time 16

Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0;                       !- Value Until Time 13

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.949999988079071,       !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.949999988079071,       !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.0500000007450581;      !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.949999988079071,       !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.949999988079071,       !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.0500000007450581;      !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.108085162937641,       !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.979032754898071,       !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.504850149154663,       !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.980645596981049,       !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.704845547676086,       !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.390336692333221,       !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.111310891807079,       !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.0435705259442329;      !- Value Until Time 9

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Swh Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.19,                    !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.35,                    !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.38,                    !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.39,                    !- Value Until Time 7
    12:00,                   !- Time 8 {hh:mm}
    0.47,                    !- Value Until Time 8
    13:00,                   !- Time 9 {hh:mm}
    0.57,                    !- Value Until Time 9
    14:00,                   !- Time 10 {hh:mm}
    0.54,                    !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.34,                    !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.33,                    !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.44,                    !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.26,                    !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.21,                    !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.15,                    !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.17,                    !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.08,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.05;                    !- Value Until Time 19

Schedule:Day:Interval,
    Medium Office Bldg Swh Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.04,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.04,                    !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.06,                    !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.09,                    !- Value Until Time 5
    15:00,                   !- Time 6 {hh:mm}
    0.06,                    !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.04,                    !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.07,                    !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.04;                    !- Value Until Time 9

Schedule:Day:Interval,
    Medium Office Bldg Swh Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.11,                    !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.15,                    !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.21,                    !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.19,                    !- Value Until Time 7
    12:00,                   !- Time 8 {hh:mm}
    0.23,                    !- Value Until Time 8
    13:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    14:00,                   !- Time 10 {hh:mm}
    0.19,                    !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.15,                    !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.13,                    !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.14,                    !- Value Until Time 13
    21:00,                   !- Time 14 {hh:mm}
    0.07,                    !- Value Until Time 14
    22:00,                   !- Time 15 {hh:mm}
    0.09,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.05;                    !- Value Until Time 16

Schedule:Day:Interval,
    Medium Office Bldg Swh Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.19,                    !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.35,                    !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.38,                    !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.39,                    !- Value Until Time 7
    12:00,                   !- Time 8 {hh:mm}
    0.47,                    !- Value Until Time 8
    13:00,                   !- Time 9 {hh:mm}
    0.57,                    !- Value Until Time 9
    14:00,                   !- Time 10 {hh:mm}
    0.54,                    !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.34,                    !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.33,                    !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.44,                    !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.26,                    !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.21,                    !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.15,                    !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.17,                    !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.08,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.05;                    !- Value Until Time 19

Schedule:Day:Interval,
    Medium Office Bldg Swh Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.11,                    !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.15,                    !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.21,                    !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.19,                    !- Value Until Time 7
    12:00,                   !- Time 8 {hh:mm}
    0.23,                    !- Value Until Time 8
    13:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    14:00,                   !- Time 10 {hh:mm}
    0.19,                    !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.15,                    !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.13,                    !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.14,                    !- Value Until Time 13
    21:00,                   !- Time 14 {hh:mm}
    0.07,                    !- Value Until Time 14
    22:00,                   !- Time 15 {hh:mm}
    0.09,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.05;                    !- Value Until Time 16

Schedule:Day:Interval,
    Medium Office Clothing Default Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Clothing Rule 1 Day Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Clothing Rule 2 Day Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Clothing Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Clothing Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.598990023136139,       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.798027098178864,       !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.700247943401337,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.60246878862381;        !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.152235418558121;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.150308683514595;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.0979671701788902,      !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.951027989387512,       !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.200650408864021,       !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.949448227882385,       !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.703008472919464,       !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.399697929620743,       !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.0979671701788902,      !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.0489951595664024;      !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.600000023841858,       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.799372732639313,       !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.69984894990921,        !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.598745465278625;       !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.600000023841858;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    Temperature 14,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    12.7777777777778,        !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    12.7777777777778;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.59929370880127;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    Temperature 15,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    22.2222222222223,        !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    29.4444444444445,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    22.2222222222223;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    Temperature 16,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    Temperature 16,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    Temperature 16,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5555555555556;         !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.200693041086197,       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.300174176692963,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.69983834028244,        !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.898896515369415,       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.69984894990921,        !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.499221712350845,       !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.301753908395767,       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.197320431470871;       !- Value Until Time 8

Schedule:Day:Interval,
    Water Heater Ambient Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Setpoint Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    54.4444444444445;        !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule:Week:Daily {6b4f120a-fbec-43ba-ad91-f1982029f01f},  !- Name
    Medium Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Light Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {68c9ef04-285c-4b44-88d1-bbccd9a3aa9b},  !- Name
    Medium Office HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4965cb27-6ded-4d8e-ba5e-db11938f33e5},  !- Name
    Medium Office ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2e492fb8-c8d3-411e-8df1-a8a06b1724c5},  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b722d92f-a8a2-4653-a85f-73603dd99164},  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2881533c-8edb-4f3b-a2cd-d8681836f888},  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8982f5d6-d024-48ab-84e6-c125e552ff37},  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9bedd0d9-5eb0-4ba1-acae-c511f74c0217},  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {42a06efb-c956-4b7c-8b95-77a90770994d},  !- Name
    Always Off Default Schedule,  !- Sunday Schedule:Day Name
    Always Off Default Schedule,  !- Monday Schedule:Day Name
    Always Off Default Schedule,  !- Tuesday Schedule:Day Name
    Always Off Default Schedule,  !- Wednesday Schedule:Day Name
    Always Off Default Schedule,  !- Thursday Schedule:Day Name
    Always Off Default Schedule,  !- Friday Schedule:Day Name
    Always Off Default Schedule,  !- Saturday Schedule:Day Name
    Always Off Default Schedule,  !- Holiday Schedule:Day Name
    Always Off Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Always Off Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Always Off Default Schedule,  !- CustomDay1 Schedule:Day Name
    Always Off Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e2af9267-e3cb-4a7d-a2ee-483c1d8510f9},  !- Name
    Always On Default Schedule,  !- Sunday Schedule:Day Name
    Always On Default Schedule,  !- Monday Schedule:Day Name
    Always On Default Schedule,  !- Tuesday Schedule:Day Name
    Always On Default Schedule,  !- Wednesday Schedule:Day Name
    Always On Default Schedule,  !- Thursday Schedule:Day Name
    Always On Default Schedule,  !- Friday Schedule:Day Name
    Always On Default Schedule,  !- Saturday Schedule:Day Name
    Always On Default Schedule,  !- Holiday Schedule:Day Name
    Always On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Always On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Always On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Always On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d6c7a6d1-69a5-46eb-99bf-b4efb44e269d},  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 22,         !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    Schedule Day 22,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 22,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {666c60a2-ec9e-4d0b-8a0d-e8f96aae597c},  !- Name
    Hot Water Temperature Default 1,  !- Sunday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Monday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Thursday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Friday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Saturday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default 1,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0575306c-794e-4336-992e-1bfce19423d8},  !- Name
    Hot Water Temperature Default 1,  !- Sunday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Monday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default 1,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {35037a02-0021-44bb-a5c7-4d2d95addf87},  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default 1,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {84211598-b85b-4f9f-8282-3a8d207d8a03},  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Monday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Thursday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Friday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Saturday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default 1,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {92ef1b56-685f-461c-8b41-bc4bd67991ae},  !- Name
    Hot Water Temperature Default 1,  !- Sunday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Monday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Thursday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Friday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Saturday Schedule:Day Name
    Hot Water Temperature Default 1,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default 1,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e1357d51-9607-4a86-984a-4166df0d2120},  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 19,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 19,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ddd3370b-7bb5-4f7a-9864-bce358969f50},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 1 Day Schedule 4,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b204ade9-5530-4114-8614-8a880491453e},  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5a636d30-3036-4172-8521-1d5cbb8f68fa},  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {29ed7d9d-7b56-42e5-bd6e-954a1a53d33a},  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    Schedule Day 15,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {631175e0-815b-419f-8039-6662e6a511ed},  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    Schedule Day 15,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {72b485a3-eca7-4938-a616-80fa9dbf78a0},  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {02ec307c-cc9d-4f69-9ebd-8f7445378ad0},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 1 Day Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {30737028-4e12-48f4-b9d8-5ab65ee4e7b1},  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {51a78856-6d42-4856-9e71-194b3acce62f},  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {78d8344a-1d1b-4495-a89d-f20c168ca2ae},  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f0090dab-f2aa-4a99-9849-7503a47d8f29},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 5,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 1 Day Schedule 5,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1bf6e5b6-be2a-4300-8c59-10265b31c163},  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 14,         !- Monday Schedule:Day Name
    Schedule Day 14,         !- Tuesday Schedule:Day Name
    Schedule Day 14,         !- Wednesday Schedule:Day Name
    Schedule Day 14,         !- Thursday Schedule:Day Name
    Schedule Day 14,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {77d88661-bc38-4e1a-85f9-d3f5e95bfd86},  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {81f2a0e6-acfa-48f0-8a78-0832eccc029b},  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1e0089c5-fedc-42d8-ac77-a188a30c20a3},  !- Name
    Hot Water Temperature Default,  !- Sunday Schedule:Day Name
    Hot Water Temperature Default,  !- Monday Schedule:Day Name
    Hot Water Temperature Default,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default,  !- Thursday Schedule:Day Name
    Hot Water Temperature Default,  !- Friday Schedule:Day Name
    Hot Water Temperature Default,  !- Saturday Schedule:Day Name
    Hot Water Temperature Default,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4c3f3379-1410-433b-9c0a-a412eba0533f},  !- Name
    Always On Default Schedule 3,  !- Sunday Schedule:Day Name
    Always On Default Schedule 3,  !- Monday Schedule:Day Name
    Always On Default Schedule 3,  !- Tuesday Schedule:Day Name
    Always On Default Schedule 3,  !- Wednesday Schedule:Day Name
    Always On Default Schedule 3,  !- Thursday Schedule:Day Name
    Always On Default Schedule 3,  !- Friday Schedule:Day Name
    Always On Default Schedule 3,  !- Saturday Schedule:Day Name
    Always On Default Schedule 3,  !- Holiday Schedule:Day Name
    Always On Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Always On Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Always On Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Always On Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d6ddb6a8-ca31-482f-b3fc-6dab6cdb18c7},  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 21,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fc27b5b5-64d2-4024-b4f5-da87b9465cdf},  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5df16ac0-8b3c-4dea-b26d-d30bdca0ed29},  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ea712392-ea3c-4824-bd82-8347d1d8ddce},  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {aec30447-50eb-44cb-a26c-6eab3314befa},  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5504853b-149e-4d9d-913b-7b6a85fc543e},  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b6b8aef2-f768-475e-b71d-e1777a5c6038},  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 23,         !- Monday Schedule:Day Name
    Schedule Day 23,         !- Tuesday Schedule:Day Name
    Schedule Day 23,         !- Wednesday Schedule:Day Name
    Schedule Day 23,         !- Thursday Schedule:Day Name
    Schedule Day 23,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 23,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 26,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 23,         !- CustomDay1 Schedule:Day Name
    Schedule Day 23;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4e029437-1536-4baa-86e2-448e48536ac2},  !- Name
    Hot Water Temperature Default 3,  !- Sunday Schedule:Day Name
    Hot Water Temperature Default 3,  !- Monday Schedule:Day Name
    Hot Water Temperature Default 3,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default 3,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default 3,  !- Thursday Schedule:Day Name
    Hot Water Temperature Default 3,  !- Friday Schedule:Day Name
    Hot Water Temperature Default 3,  !- Saturday Schedule:Day Name
    Hot Water Temperature Default 3,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default 3,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d84faa3a-263e-4090-9833-0d0b54489e77},  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dd65e399-62c0-4be5-a4e6-c1861c5361b9},  !- Name
    Medium Office BLDG ELEVATORS Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Monday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Friday Schedule:Day Name
    Medium Office BLDG ELEVATORS Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office BLDG ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office BLDG ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {97e7483c-3cf5-4bf3-9a65-287074e1db5c},  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cfd24fcf-caf5-401d-a529-67fcf75becfc},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {903c9742-447a-44f9-948c-b4ffc45a4ecf},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 2,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a64f6421-6f1c-4425-9860-b4ff300af4ff},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 3,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ba7182d1-7618-42a8-96d0-287ae7aeb225},  !- Name
    Medium Office Bldg Swh Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Swh Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Swh Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Swh Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Swh Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {01fb76b7-6b89-45b8-96bb-1ab0ebe3b603},  !- Name
    Medium Office Clothing Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4442a84e-0f19-45d8-ad3b-fec23c95446c},  !- Name
    Medium Office Clothing Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3ef2ff06-2b74-4f01-81ba-0eae0007eac1},  !- Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {51166696-340d-493f-af82-a023c67cf58c},  !- Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Monday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {33bc7831-b4ac-4fa6-8d7b-29c78894b245},  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1bce612b-f2d3-43d3-8077-2b835cd0e6c2},  !- Name
    Water Heater Ambient Temperature Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temperature Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3983e9e4-4db2-4574-9310-13f576b91573},  !- Name
    Water Heater Setpoint Temperature Default,  !- Sunday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Monday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Tuesday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Wednesday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Thursday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Friday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Saturday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Holiday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Setpoint Temperature Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Bldg101_Office_LightSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {6b4f120a-fbec-43ba-ad91-f1982029f01f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101 HtgSetp 70F,     !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Schedule:Week:Daily {68c9ef04-285c-4b44-88d1-bbccd9a3aa9b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101 ClgSetp 72F,     !- Name
    Temperature 2,           !- Schedule Type Limits Name
    Schedule:Week:Daily {4965cb27-6ded-4d8e-ba5e-db11938f33e5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101_HeatingSchedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {2e492fb8-c8d3-411e-8df1-a8a06b1724c5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    5,                       !- End Month 1
    6,                       !- End Day 1
    Schedule:Week:Daily {b722d92f-a8a2-4653-a85f-73603dd99164},  !- Schedule:Week Name 2
    5,                       !- Start Month 2
    7,                       !- Start Day 2
    5,                       !- End Month 2
    13,                      !- End Day 2
    Schedule:Week:Daily {2881533c-8edb-4f3b-a2cd-d8681836f888},  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    14,                      !- Start Day 3
    10,                      !- End Month 3
    7,                       !- End Day 3
    Schedule:Week:Daily {8982f5d6-d024-48ab-84e6-c125e552ff37},  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    8,                       !- Start Day 4
    10,                      !- End Month 4
    14,                      !- End Day 4
    Schedule:Week:Daily {9bedd0d9-5eb0-4ba1-acae-c511f74c0217},  !- Schedule:Week Name 5
    10,                      !- Start Month 5
    15,                      !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Always Off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Schedule:Week:Daily {42a06efb-c956-4b7c-8b95-77a90770994d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always On,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Schedule:Week:Daily {e2af9267-e3cb-4a7d-a2ee-483c1d8510f9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101 ClgSetp 72F SetBack to 85F 17:00 to 5:00,  !- Name
    Temperature 15,          !- Schedule Type Limits Name
    Schedule:Week:Daily {d6c7a6d1-69a5-46eb-99bf-b4efb44e269d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101 Hot Water Loop Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {666c60a2-ec9e-4d0b-8a0d-e8f96aae597c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    5,                       !- End Month 1
    6,                       !- End Day 1
    Schedule:Week:Daily {0575306c-794e-4336-992e-1bfce19423d8},  !- Schedule:Week Name 2
    5,                       !- Start Month 2
    7,                       !- Start Day 2
    5,                       !- End Month 2
    13,                      !- End Day 2
    Schedule:Week:Daily {35037a02-0021-44bb-a5c7-4d2d95addf87},  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    14,                      !- Start Day 3
    10,                      !- End Month 3
    7,                       !- End Day 3
    Schedule:Week:Daily {84211598-b85b-4f9f-8282-3a8d207d8a03},  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    8,                       !- Start Day 4
    10,                      !- End Month 4
    14,                      !- End Day 4
    Schedule:Week:Daily {92ef1b56-685f-461c-8b41-bc4bd67991ae},  !- Schedule:Week Name 5
    10,                      !- Start Month 5
    15,                      !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Bldg101 HtgSetp 70F SetBack to 55F 17:00 to 5:00,  !- Name
    Temperature 14,          !- Schedule Type Limits Name
    Schedule:Week:Daily {e1357d51-9607-4a86-984a-4166df0d2120},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101_Circulation_OccSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {ddd3370b-7bb5-4f7a-9864-bce358969f50},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101_EquipmentSchedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b204ade9-5530-4114-8614-8a880491453e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101_EquipScheduleMayMove,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {5a636d30-3036-4172-8521-1d5cbb8f68fa},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    5,                       !- End Month 1
    20,                      !- End Day 1
    Schedule:Week:Daily {29ed7d9d-7b56-42e5-bd6e-954a1a53d33a},  !- Schedule:Week Name 2
    5,                       !- Start Month 2
    21,                      !- Start Day 2
    5,                       !- End Month 2
    27,                      !- End Day 2
    Schedule:Week:Daily {631175e0-815b-419f-8039-6662e6a511ed},  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    28,                      !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

Schedule:Year,
    Bldg101_HotWater,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {72b485a3-eca7-4938-a616-80fa9dbf78a0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101_Occ,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {02ec307c-cc9d-4f69-9ebd-8f7445378ad0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101_Office_LightScheduleMayMove,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {30737028-4e12-48f4-b9d8-5ab65ee4e7b1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    5,                       !- End Month 1
    20,                      !- End Day 1
    Schedule:Week:Daily {51a78856-6d42-4856-9e71-194b3acce62f},  !- Schedule:Week Name 2
    5,                       !- Start Month 2
    21,                      !- Start Day 2
    5,                       !- End Month 2
    27,                      !- End Day 2
    Schedule:Week:Daily {78d8344a-1d1b-4495-a89d-f20c168ca2ae},  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    28,                      !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

Schedule:Year,
    Bldg101_Office_OccSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {f0090dab-f2aa-4a99-9849-7503a47d8f29},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Bldg101_Office_OccScheduleMayMove,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {1bf6e5b6-be2a-4300-8c59-10265b31c163},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    5,                       !- End Month 1
    20,                      !- End Day 1
    Schedule:Week:Daily {77d88661-bc38-4e1a-85f9-d3f5e95bfd86},  !- Schedule:Week Name 2
    5,                       !- Start Month 2
    21,                      !- Start Day 2
    5,                       !- End Month 2
    27,                      !- End Day 2
    Schedule:Week:Daily {81f2a0e6-acfa-48f0-8a78-0832eccc029b},  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    28,                      !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

Schedule:Year,
    Bldg101_ServiceHotWaterTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {1e0089c5-fedc-42d8-ac77-a188a30c20a3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    FanSchedule Always On,   !- Name
    On/Off,                  !- Schedule Type Limits Name
    Schedule:Week:Daily {4c3f3379-1410-433b-9c0a-a412eba0533f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    FanSchedule SetBack 17:00 to 5:00,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule:Week:Daily {d6ddb6a8-ca31-482f-b3fc-6dab6cdb18c7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HeatDumpSchedule,        !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule:Week:Daily {fc27b5b5-64d2-4024-b4f5-da87b9465cdf},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    5,                       !- End Month 1
    6,                       !- End Day 1
    Schedule:Week:Daily {5df16ac0-8b3c-4dea-b26d-d30bdca0ed29},  !- Schedule:Week Name 2
    5,                       !- Start Month 2
    7,                       !- Start Day 2
    5,                       !- End Month 2
    13,                      !- End Day 2
    Schedule:Week:Daily {ea712392-ea3c-4824-bd82-8347d1d8ddce},  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    14,                      !- Start Day 3
    10,                      !- End Month 3
    7,                       !- End Day 3
    Schedule:Week:Daily {aec30447-50eb-44cb-a26c-6eab3314befa},  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    8,                       !- Start Day 4
    10,                      !- End Month 4
    14,                      !- End Day 4
    Schedule:Week:Daily {5504853b-149e-4d9d-913b-7b6a85fc543e},  !- Schedule:Week Name 5
    10,                      !- Start Month 5
    15,                      !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Hot Water Temperature 140F,  !- Name
    Temperature 16,          !- Schedule Type Limits Name
    Schedule:Week:Daily {b6b8aef2-f768-475e-b71d-e1777a5c6038},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Hot Water Temperature 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {4e029437-1536-4baa-86e2-448e48536ac2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {d84faa3a-263e-4090-9833-0d0b54489e77},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office BLDG ELEVATORS,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {dd65e399-62c0-4be5-a4e6-c1861c5361b9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {97e7483c-3cf5-4bf3-9a65-287074e1db5c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {cfd24fcf-caf5-401d-a529-67fcf75becfc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ 1,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {903c9742-447a-44f9-948c-b4ffc45a4ecf},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ 2,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {a64f6421-6f1c-4425-9860-b4ff300af4ff},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Swh,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {ba7182d1-7618-42a8-96d0-287ae7aeb225},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Clothing,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {01fb76b7-6b89-45b8-96bb-1ab0ebe3b603},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    29,                      !- End Day 1
    Schedule:Week:Daily {4442a84e-0f19-45d8-ad3b-fec23c95446c},  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    30,                      !- Start Day 2
    5,                       !- End Month 2
    6,                       !- End Day 2
    Schedule:Week:Daily {3ef2ff06-2b74-4f01-81ba-0eae0007eac1},  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    7,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    Schedule:Week:Daily {51166696-340d-493f-af82-a023c67cf58c},  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    12,                      !- End Month 4
    31;                      !- End Day 4

Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {33bc7831-b4ac-4fa6-8d7b-29c78894b245},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {1bce612b-f2d3-43d3-8077-2b835cd0e6c2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Setpoint Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {3983e9e4-4db2-4574-9310-13f576b91573},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    1st_Mid Thermostat Schedule,  !- Name
    1st_Mid Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    1st_North Thermostat Schedule,  !- Name
    1st_North Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    1st_South Thermostat Schedule,  !- Name
    1st_South Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    2nd_Mid Thermostat Schedule,  !- Name
    2nd_Mid Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    2nd_NorthBack Thermostat Schedule,  !- Name
    2nd_NorthBack Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    2nd_NorthFront Thermostat Schedule,  !- Name
    2nd_NorthFront Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    2nd_SouthBack Thermostat Schedule,  !- Name
    2nd_SouthBack Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    2nd_SouthFront Thermostat Schedule,  !- Name
    2nd_SouthFront Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    3rd_Mid Thermostat Schedule,  !- Name
    3rd_Mid Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    3rd_NorthBack Thermostat Schedule,  !- Name
    3rd_NorthBack Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    3rd_NorthEnd Thermostat Schedule,  !- Name
    3rd_NorthEnd Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    3rd_NorthFront Thermostat Schedule,  !- Name
    3rd_NorthFront Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    3rd_SouthBack Thermostat Schedule,  !- Name
    3rd_SouthBack Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    3rd_SouthEnd Thermostat Schedule,  !- Name
    3rd_SouthEnd Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    3rd_SouthFront Thermostat Schedule,  !- Name
    3rd_SouthFront Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Bsmt_North Thermostat Schedule,  !- Name
    Bsmt_North Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Bsmt_South Thermostat Schedule,  !- Name
    Bsmt_South Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Mid Thermostat Schedule,  !- Name
    Lobby_Mid Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    NorthEnd Thermostat Schedule,  !- Name
    NorthEnd Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    SouthEnd Thermostat Schedule,  !- Name
    SouthEnd Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_North Thermostat Schedule,  !- Name
    Stair_North Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_South Thermostat Schedule,  !- Name
    Stair_South Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    Always On Discrete Limits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 1,    !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 2,    !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 3,    !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 4,    !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    000 F08 Metal surface,   !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500.0002164,             !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    000 G05 25mm wood,       !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    000 I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    Bldg101 Clay Roof Tile,  !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    1.00382610649541,        !- Conductivity {W/m-K}
    2002.30792174502,        !- Density {kg/m3}
    879.228,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Bldg101 Exterior Brick,  !- Name
    Rough,                   !- Roughness
    0.4572,                  !- Thickness {m}
    0.576853864301584,       !- Conductivity {W/m-K}
    1281.47706991681,        !- Density {kg/m3}
    795.492,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.63,                    !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Bldg101 Exterior Floor Cast Concrete,  !- Name
    Rough,                   !- Roughness
    0.4572,                  !- Thickness {m}
    0.598834194564501,       !- Conductivity {W/m-K}
    1281.47706991681,        !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Bldg101 Exterior Ground Wall Cast Concrete,  !- Name
    Rough,                   !- Roughness
    0.5588,                  !- Thickness {m}
    0.598834194564501,       !- Conductivity {W/m-K}
    1281.47706991681,        !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Bldg101 Glass Fibre Insulation,  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.0432683666592848,      !- Conductivity {W/m-K}
    10.4120011930741,        !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Bldg101 Interior Brick,  !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    0.576334643901673,       !- Conductivity {W/m-K}
    1281.47706991681,        !- Density {kg/m3}
    795.492,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Bldg101 Roof Felt,       !- Name
    VeryRough,               !- Roughness
    0.0050038,               !- Thickness {m}
    1.19420691979626,        !- Conductivity {W/m-K}
    2258.60333572838,        !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Bldg101 Roof Sheating,   !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.158708368906257,       !- Conductivity {W/m-K}
    640.738534958406,        !- Density {kg/m3}
    1632.852,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Bldg101 Wood Flooring,   !- Name
    MediumSmooth,            !- Roughness
    0.127,                   !- Thickness {m}
    0.100000118288273,       !- Conductivity {W/m-K}
    640.738534958406,        !- Density {kg/m3}
    1632.852,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EPS insulation,          !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    0.0360563953045152,      !- Conductivity {W/m-K}
    25.6295413983362,        !- Density {kg/m3}
    1465.38,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OS:Material:AirWall 1,   !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    000 F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    000 F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Bldg101 Window with Window Film,  !- Name
    2.66991942299156,        !- U-Factor {W/m2-K}
    0.38,                    !- Solar Heat Gain Coefficient
    0.5;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    000 Clear 3mm,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Bldg101 6mm Clear Glass, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005999988,             !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass [207], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.3311,                  !- Solar Transmittance at Normal Incidence
    0.6189,                  !- Front Side Solar Reflectance at Normal Incidence
    0.6189,                  !- Back Side Solar Reflectance at Normal Incidence
    0.44,                    !- Visible Transmittance at Normal Incidence
    0.51,                    !- Front Side Visible Reflectance at Normal Incidence
    0.51,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    000 Air 13mm,            !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Bldg101 13mm Air,        !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    000 Exterior Door,       !- Name
    000 F08 Metal surface,   !- Outside Layer
    000 I01 25mm insulation board;  !- Layer 2

Construction,
    000 Exterior Window,     !- Name
    000 Clear 3mm,           !- Outside Layer
    000 Air 13mm,            !- Layer 2
    000 Clear 3mm;           !- Layer 3

Construction,
    000 Interior Door,       !- Name
    000 G05 25mm wood;       !- Outside Layer

Construction,
    000 Interior Window,     !- Name
    000 Clear 3mm;           !- Outside Layer

Construction,
    Bldg101 Exterior Brick Wall,  !- Name
    Bldg101 Exterior Brick;  !- Outside Layer

Construction,
    Bldg101 Exterior Concrete Wall,  !- Name
    Bldg101 Exterior Ground Wall Cast Concrete;  !- Outside Layer

Construction,
    Bldg101 Exterior Floor,  !- Name
    Bldg101 Exterior Floor Cast Concrete,  !- Outside Layer
    Bldg101 Wood Flooring,   !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    Bldg101 Exterior Roof,   !- Name
    Bldg101 Clay Roof Tile,  !- Outside Layer
    Bldg101 Roof Felt,       !- Layer 2
    Bldg101 Roof Sheating,   !- Layer 3
    Bldg101 Glass Fibre Insulation;  !- Layer 4

Construction,
    Bldg101 Interior Ceiling,!- Name
    Bldg101 Wood Flooring;   !- Outside Layer

Construction,
    Bldg101 Interior Floor,  !- Name
    Bldg101 Wood Flooring;   !- Outside Layer

Construction,
    Bldg101 Interior Partition Brick,  !- Name
    Bldg101 Interior Brick;  !- Outside Layer

Construction,
    Bldg101 Interior Partition Gypsum,  !- Name
    1/2IN Gypsum,            !- Outside Layer
    000 G05 25mm wood,       !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Construction,
    Bldg101 Window,          !- Name
    Bldg101 6mm Clear Glass, !- Outside Layer
    Bldg101 13mm Air,        !- Layer 2
    Bldg101 6mm Clear Glass; !- Layer 3

Construction,
    Bldg101 Window with Window Film Construction,  !- Name
    Bldg101 Window with Window Film;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 1,  !- Name
    0.1,                     !- F-Factor {W/m-K}
    0.1,                     !- Area {m2}
    0.1;                     !- PerimeterExposed {m}


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    1st_Mid,                 !- Name
    ,                        !- Direction of Relative North {deg}
    44.6652227326956,        !- X Origin {m}
    20.7002492194914,        !- Y Origin {m}
    4.064,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    1st_North,               !- Name
    ,                        !- Direction of Relative North {deg}
    10.2996999999999,        !- X Origin {m}
    5.1816,                  !- Y Origin {m}
    4.064,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    1st_South,               !- Name
    ,                        !- Direction of Relative North {deg}
    81.3845745120551,        !- X Origin {m}
    5.1816,                  !- Y Origin {m}
    4.064,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2nd_Mid,                 !- Name
    ,                        !- Direction of Relative North {deg}
    44.6652227326956,        !- X Origin {m}
    20.7002492194914,        !- Y Origin {m}
    8.128,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2nd_NorthBack,           !- Name
    ,                        !- Direction of Relative North {deg}
    10.2996999999999,        !- X Origin {m}
    5.1816,                  !- Y Origin {m}
    8.128;                   !- Z Origin {m}

Zone,
    2nd_NorthFront,          !- Name
    ,                        !- Direction of Relative North {deg}
    41.6178999999999,        !- X Origin {m}
    5.1816,                  !- Y Origin {m}
    8.128;                   !- Z Origin {m}

Zone,
    2nd_SouthBack,           !- Name
    ,                        !- Direction of Relative North {deg}
    81.3860588457906,        !- X Origin {m}
    7.76730936721322,        !- Y Origin {m}
    8.128;                   !- Z Origin {m}

Zone,
    2nd_SouthFront,          !- Name
    ,                        !- Direction of Relative North {deg}
    50.0506999999999,        !- X Origin {m}
    5.1816,                  !- Y Origin {m}
    8.128,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    3rd_Mid,                 !- Name
    ,                        !- Direction of Relative North {deg}
    44.6652227326956,        !- X Origin {m}
    20.7002492194914,        !- Y Origin {m}
    12.192,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    3rd_NorthBack,           !- Name
    ,                        !- Direction of Relative North {deg}
    10.2996999999999,        !- X Origin {m}
    5.1816,                  !- Y Origin {m}
    12.192;                  !- Z Origin {m}

Zone,
    3rd_NorthEnd,            !- Name
    ,                        !- Direction of Relative North {deg}
    10.2996999999999,        !- X Origin {m}
    0.965200000000001,       !- Y Origin {m}
    12.192;                  !- Z Origin {m}

Zone,
    3rd_NorthFront,          !- Name
    ,                        !- Direction of Relative North {deg}
    41.6178999999999,        !- X Origin {m}
    5.1816,                  !- Y Origin {m}
    12.192,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    3rd_SouthBack,           !- Name
    ,                        !- Direction of Relative North {deg}
    81.3860588457906,        !- X Origin {m}
    7.76730936721322,        !- Y Origin {m}
    12.192;                  !- Z Origin {m}

Zone,
    3rd_SouthEnd,            !- Name
    ,                        !- Direction of Relative North {deg}
    81.3943000000001,        !- X Origin {m}
    22.1234,                 !- Y Origin {m}
    12.192;                  !- Z Origin {m}

Zone,
    3rd_SouthFront,          !- Name
    ,                        !- Direction of Relative North {deg}
    81.3845745120551,        !- X Origin {m}
    5.1816,                  !- Y Origin {m}
    12.192;                  !- Z Origin {m}

Zone,
    Bsmt_North,              !- Name
    ,                        !- Direction of Relative North {deg}
    10.2996999999999,        !- X Origin {m}
    0.965200000000001,       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Bsmt_South,              !- Name
    ,                        !- Direction of Relative North {deg}
    54.1655,                 !- X Origin {m}
    7.76730936721322,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lobby_Mid,               !- Name
    ,                        !- Direction of Relative North {deg}
    41.6178999999999,        !- X Origin {m}
    5.1816,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NorthEnd,                !- Name
    ,                        !- Direction of Relative North {deg}
    10.2996999999999,        !- X Origin {m}
    0.965200000000001,       !- Y Origin {m}
    4.064,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SouthEnd,                !- Name
    ,                        !- Direction of Relative North {deg}
    81.3943000000001,        !- X Origin {m}
    22.1234,                 !- Y Origin {m}
    4.064,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Stair_North,             !- Name
    ,                        !- Direction of Relative North {deg}
    16.0655,                 !- X Origin {m}
    15.3924,                 !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Stair_South,             !- Name
    ,                        !- Direction of Relative North {deg}
    81.3904360505167,        !- X Origin {m}
    15.3924,                 !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Bldg101_Conference,      !- Name
    3rd_NorthBack;           !- Zone 1 Name

ZoneList,
    Bldg101_Office,          !- Name
    2nd_NorthBack,           !- Zone 1 Name
    2nd_NorthFront,          !- Zone 2 Name
    2nd_SouthBack,           !- Zone 3 Name
    3rd_NorthEnd;            !- Zone 4 Name

ZoneList,
    Bldg101_Stair,           !- Name
    Stair_North,             !- Zone 1 Name
    Stair_South;             !- Zone 2 Name

ZoneList,
    Bldg101_Unoccupied_Office,  !- Name
    3rd_NorthFront,          !- Zone 1 Name
    3rd_SouthBack,           !- Zone 2 Name
    3rd_SouthEnd,            !- Zone 3 Name
    3rd_SouthFront;          !- Zone 4 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 219,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 104,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.04732273269561,       !- Vertex 1 X-coordinate {m}
    0.064250780508656,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -5.3078492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -5.3078492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -5.3078492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 178,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.04732273269567,       !- Vertex 1 X-coordinate {m}
    -5.3078492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 2 X-coordinate {m}
    -5.3078492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -5.3078492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.04732273269561,       !- Vertex 1 X-coordinate {m}
    0.064250780508656,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 2 X-coordinate {m}
    0.064250780508656,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 3 X-coordinate {m}
    -5.3078492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 224,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    1st_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 339,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -5.3078492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 3 X-coordinate {m}
    0.064250780508656,       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 231,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.38547726730431,        !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 4 X-coordinate {m}
    0.0642507805087007,      !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 5 X-coordinate {m}
    0.0642507805086012,      !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 6 X-coordinate {m}
    11.1132507805086,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.9922772673043,         !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.9922772673043,         !- Vertex 4 X-coordinate {m}
    11.1132507805086,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38547726730431,        !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.38547726730431,        !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.9922772673043,         !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.9922772673043,         !- Vertex 4 X-coordinate {m}
    -0.1135492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 229,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.33815453460862,        !- Vertex 1 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    2.33815453460862,        !- Vertex 2 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.38547726730431,        !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.38547726730431,        !- Vertex 4 X-coordinate {m}
    -0.1135492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 180,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-014,  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-014,  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.33815453460862,        !- Vertex 3 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.33815453460862,        !- Vertex 4 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.7049227326957,        !- Vertex 1 X-coordinate {m}
    0.0642507805086012,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 2 X-coordinate {m}
    0.0642507805086012,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 3 X-coordinate {m}
    0.0642507805087007,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 4 X-coordinate {m}
    0.0642507805087007,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.7049227326957,        !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    0.0642507805086012,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    0.0642507805086012,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 239,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    11.1132507805086,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 240,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    1st_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 351,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    0.0642507805086012,      !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 5 X-coordinate {m}
    0.0642507805087007,      !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    5.38547726730431,        !- Vertex 6 X-coordinate {m}
    -0.1135492194914,        !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 140,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 5 X-coordinate {m}
    2.5908,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7658000000001,         !- Vertex 6 X-coordinate {m}
    2.5908,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    5.7658000000001,         !- Vertex 7 X-coordinate {m}
    10.2108,                 !- Vertex 7 Y-coordinate {m}
    0;                       !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 128,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0119845070421747,     !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 203,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7658000000001,         !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.7658000000001,         !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 144,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 202,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7658000000001,         !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.7658000000001,         !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7658000000001,         !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7658000000001,         !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_North,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7658000000001,         !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7658000000001,         !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 175,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 149,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 260,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    5.7658000000001,         !- Vertex 5 X-coordinate {m}
    10.2108,                 !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    5.7658000000001,         !- Vertex 6 X-coordinate {m}
    2.5908,                  !- Vertex 6 Y-coordinate {m}
    4.064,                   !- Vertex 6 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 7 X-coordinate {m}
    2.5908,                  !- Vertex 7 Y-coordinate {m}
    4.064;                   !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 150,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3182,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    31.3182,                 !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 160,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3182,                 !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    31.3182,                 !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.3182,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.3182,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_North,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.5527136788005e-015,   !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.3182,                 !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.3182,                 !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 174,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3182,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    31.3182,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 156,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    1st_North,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 270,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3182,                 !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    31.3182,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 163,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -0.00297451205514526,    !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_South,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00297451205514526,    !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.00297451205514526,    !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.81239306509833e-019,  !- Vertex 3 X-coordinate {m}
    6.21681278028971e-022,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.81239306509833e-019,  !- Vertex 4 X-coordinate {m}
    6.21681278028971e-022,   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_South,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3338745120552,       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.00297451205514526,    !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00297451205514526,    !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 158,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3338745120552,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2190745120551,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 169,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 283,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00297451205514526,    !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 186,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7814745120551,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.7814745120551,        !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.00148433373550461,     !- Vertex 3 X-coordinate {m}
    2.58570936721322,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.76460711962079e-014,   !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 5 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 6 X-coordinate {m}
    10.2108,                 !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 187,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_South,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.76460711962079e-014,   !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    2.76460711962079e-014,   !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.00148433373550461,     !- Vertex 3 X-coordinate {m}
    2.58570936721322,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.00148433373550461,     !- Vertex 4 X-coordinate {m}
    2.58570936721322,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 189,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 171,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2190745120551,       !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 190,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 214,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2190745120551,       !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 191,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    1st_South,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7814745120551,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.7814745120551,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 192,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 198,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7814745120551,        !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.7814745120551,        !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7814745120551,        !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7814745120551,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 193,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 197,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.00148433373550461,     !- Vertex 1 X-coordinate {m}
    2.58570936721322,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0.00148433373550461,     !- Vertex 2 X-coordinate {m}
    2.58570936721322,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7814745120551,        !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7814745120551,        !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 194,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    1st_South,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 306,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.76460711962079e-014,   !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0.00148433373550461,     !- Vertex 2 X-coordinate {m}
    2.58570936721322,        !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -5.7814745120551,        !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -5.7814745120551,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 5 X-coordinate {m}
    10.2108,                 !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 6 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 339,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 224,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.04732273269561,       !- Vertex 1 X-coordinate {m}
    0.064250780508656,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -5.3078492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 299,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -5.3078492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -5.3078492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 298,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.04732273269567,       !- Vertex 1 X-coordinate {m}
    -5.3078492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 2 X-coordinate {m}
    -5.3078492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -5.3078492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 342,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.04732273269561,       !- Vertex 1 X-coordinate {m}
    0.064250780508656,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 2 X-coordinate {m}
    0.064250780508656,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 3 X-coordinate {m}
    -5.3078492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 344,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    2nd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 459,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -5.3078492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 3 X-coordinate {m}
    0.064250780508656,       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 351,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 240,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.38547726730431,        !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 4 X-coordinate {m}
    0.0642507805087007,      !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 5 X-coordinate {m}
    0.0642507805086012,      !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 6 X-coordinate {m}
    11.1132507805086,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 352,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.9922772673043,         !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.9922772673043,         !- Vertex 4 X-coordinate {m}
    11.1132507805086,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 353,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38547726730431,        !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.38547726730431,        !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.9922772673043,         !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.9922772673043,         !- Vertex 4 X-coordinate {m}
    -0.1135492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 354,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.33815453460862,        !- Vertex 1 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    2.33815453460862,        !- Vertex 2 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.38547726730431,        !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.38547726730431,        !- Vertex 4 X-coordinate {m}
    -0.1135492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 355,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 300,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-014,  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-014,  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.33815453460862,        !- Vertex 3 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.33815453460862,        !- Vertex 4 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 357,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.7049227326957,        !- Vertex 1 X-coordinate {m}
    0.0642507805086012,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 2 X-coordinate {m}
    0.0642507805086012,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 3 X-coordinate {m}
    0.0642507805087007,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 4 X-coordinate {m}
    0.0642507805087007,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 358,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.7049227326957,        !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    0.0642507805086012,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    0.0642507805086012,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 359,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    11.1132507805086,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 360,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    2nd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 471,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    0.0642507805086012,      !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 5 X-coordinate {m}
    0.0642507805087007,      !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    5.38547726730431,        !- Vertex 6 X-coordinate {m}
    -0.1135492194914,        !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 260,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    2nd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 149,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 5 X-coordinate {m}
    2.5908,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7658000000001,         !- Vertex 6 X-coordinate {m}
    2.5908,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    5.7658000000001,         !- Vertex 7 X-coordinate {m}
    10.2108,                 !- Vertex 7 Y-coordinate {m}
    0;                       !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 273,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 248,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0119845070421747,     !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 263,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 323,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7658000000001,         !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.7658000000001,         !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 264,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 322,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7658000000001,         !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.7658000000001,         !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7658000000001,         !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7658000000001,         !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 265,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_NorthBack,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7658000000001,         !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7658000000001,         !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 266,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 330,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 267,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 295,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 268,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 274,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 269,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    2nd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 380,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    5.7658000000001,         !- Vertex 5 X-coordinate {m}
    10.2108,                 !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    5.7658000000001,         !- Vertex 6 X-coordinate {m}
    2.5908,                  !- Vertex 6 Y-coordinate {m}
    4.064,                   !- Vertex 6 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 7 X-coordinate {m}
    2.5908,                  !- Vertex 7 Y-coordinate {m}
    4.064;                   !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 270,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    2nd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 156,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 280,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 272,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_NorthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3182,                !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3182,                !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 261,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3182,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3182,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 274,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 268,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 275,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 294,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 276,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    2nd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 390,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 306,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    2nd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 194,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7829588457906,        !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 2 X-coordinate {m}
    0.00509063278678113,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00148433373547696,    !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 5 X-coordinate {m}
    -2.58570936721322,       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 6 X-coordinate {m}
    7.62509063278678,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 307,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_SouthBack,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00148433373547696,    !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.00148433373547696,    !- Vertex 2 X-coordinate {m}
    -2.58570936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 308,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 288,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2205588457906,       !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 2 X-coordinate {m}
    -2.58570936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.00148433373547696,    !- Vertex 3 X-coordinate {m}
    -2.58570936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00148433373547696,    !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 309,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 291,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2205588457906,       !- Vertex 1 X-coordinate {m}
    0.00509063278677969,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 2 X-coordinate {m}
    0.00509063278677969,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 3 X-coordinate {m}
    -2.58570936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 310,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 334,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2205588457906,       !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 3 X-coordinate {m}
    0.00509063278677969,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 4 X-coordinate {m}
    0.00509063278677969,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 311,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_SouthBack,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7829588457906,        !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 312,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 318,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7829588457906,        !- Vertex 1 X-coordinate {m}
    0.00509063278678113,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 2 X-coordinate {m}
    0.00509063278678113,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 313,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 317,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 3 X-coordinate {m}
    0.00509063278678113,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 4 X-coordinate {m}
    0.00509063278678113,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 314,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    2nd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 426,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00148433373547696,    !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 3 X-coordinate {m}
    0.00509063278678113,     !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 5 X-coordinate {m}
    7.62509063278678,        !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 6 X-coordinate {m}
    -2.58570936721322,       !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 277,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 162,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.4328,                 !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.4328,                 !- Vertex 4 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 279,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.4328,                 !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -8.4328,                 !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 280,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 271,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.4328,                 !- Vertex 1 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -8.4328,                 !- Vertex 2 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.4328,                 !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.4328,                 !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 281,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 293,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.4328,                 !- Vertex 3 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.4328,                 !- Vertex 4 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 282,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    2nd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -8.4328,                 !- Vertex 3 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -8.4328,                 !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 283,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 169,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3338745120552,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    31.3309,                 !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 284,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3309,                 !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    31.3309,                 !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.3338745120552,        !- Vertex 3 X-coordinate {m}
    6.21681278028971e-022,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.3338745120552,        !- Vertex 4 X-coordinate {m}
    6.21681278028971e-022,   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 285,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.5527136788005e-015,   !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.3309,                 !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.3309,                 !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 287,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 292,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.11480000000009,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    4.11480000000009,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 288,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 308,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3338745120552,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    31.3338745120552,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.11480000000009,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.11480000000009,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 289,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    2nd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 403,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3309,                 !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    31.3338745120552,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.5527136788005e-015,   !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 459,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 344,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.04732273269561,       !- Vertex 1 X-coordinate {m}
    0.064250780508656,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -5.3078492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 460,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 419,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -5.3078492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -5.3078492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 461,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 418,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.04732273269567,       !- Vertex 1 X-coordinate {m}
    -5.3078492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 2 X-coordinate {m}
    -5.3078492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -5.3078492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 462,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.04732273269561,       !- Vertex 1 X-coordinate {m}
    0.064250780508656,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 2 X-coordinate {m}
    0.064250780508656,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 3 X-coordinate {m}
    -5.3078492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 464,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    3rd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -5.3078492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 3 X-coordinate {m}
    0.064250780508656,       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.04732273269567,       !- Vertex 4 X-coordinate {m}
    -5.3078492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 471,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 360,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.38547726730431,        !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 4 X-coordinate {m}
    0.0642507805087007,      !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 5 X-coordinate {m}
    0.0642507805086012,      !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 6 X-coordinate {m}
    11.1132507805086,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 472,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.9922772673043,         !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.9922772673043,         !- Vertex 4 X-coordinate {m}
    11.1132507805086,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 473,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38547726730431,        !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.38547726730431,        !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.9922772673043,         !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.9922772673043,         !- Vertex 4 X-coordinate {m}
    -0.1135492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 474,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 469,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.33815453460862,        !- Vertex 1 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    2.33815453460862,        !- Vertex 2 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.38547726730431,        !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.38547726730431,        !- Vertex 4 X-coordinate {m}
    -0.1135492194914,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 475,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 420,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-014,  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-014,  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.33815453460862,        !- Vertex 3 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.33815453460862,        !- Vertex 4 X-coordinate {m}
    -0.0492984389827988,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 477,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.7049227326957,        !- Vertex 1 X-coordinate {m}
    0.0642507805086012,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 2 X-coordinate {m}
    0.0642507805086012,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 3 X-coordinate {m}
    0.0642507805087007,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 4 X-coordinate {m}
    0.0642507805087007,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 478,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.7049227326957,        !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    0.0642507805086012,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    0.0642507805086012,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 479,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    11.1132507805086,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 480,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    3rd_Mid,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    0.0642507805086012,      !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    -3.0473227326956,        !- Vertex 5 X-coordinate {m}
    0.0642507805087007,      !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    5.38547726730431,        !- Vertex 6 X-coordinate {m}
    -0.1135492194914,        !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 380,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 269,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 5 X-coordinate {m}
    2.5908,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7658000000001,         !- Vertex 6 X-coordinate {m}
    2.5908,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    5.7658000000001,         !- Vertex 7 X-coordinate {m}
    10.2108,                 !- Vertex 7 Y-coordinate {m}
    0;                       !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 381,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 393,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 382,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 368,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0119845070421747,     !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 383,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 443,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7658000000001,         !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.7658000000001,         !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 384,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 442,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7658000000001,         !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.7658000000001,         !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7658000000001,         !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7658000000001,         !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 385,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7658000000001,         !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7658000000001,         !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 386,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 450,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 387,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 415,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 388,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 394,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 389,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    3rd_NorthBack,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    5.7658000000001,         !- Vertex 5 X-coordinate {m}
    10.2108,                 !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    5.7658000000001,         !- Vertex 6 X-coordinate {m}
    2.5908,                  !- Vertex 6 Y-coordinate {m}
    4.064,                   !- Vertex 6 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 7 X-coordinate {m}
    2.5908,                  !- Vertex 7 Y-coordinate {m}
    4.064;                   !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 361,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    3rd_NorthEnd,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 249,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999062,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 5 X-coordinate {m}
    -0.965200000000001,      !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 6 X-coordinate {m}
    21.1582,                 !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 362,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_NorthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.3848484539194e-014,    !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.53884674503273e-029,  !- Vertex 3 X-coordinate {m}
    -1.4962539883899e-042,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.53884674503273e-029,  !- Vertex 4 X-coordinate {m}
    -1.4962539883899e-042,   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 363,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_NorthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 364,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_NorthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 365,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_NorthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999062,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 366,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_NorthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999047,     !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 367,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthEnd,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 444,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0119845070421747,     !- Vertex 1 X-coordinate {m}
    6.8072,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 2 X-coordinate {m}
    6.8072,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 368,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthEnd,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 382,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.05748633836699e-018,  !- Vertex 1 X-coordinate {m}
    -1.86177172246483e-021,  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -1.05748633836699e-018,  !- Vertex 2 X-coordinate {m}
    -1.86177172246483e-021,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 3 X-coordinate {m}
    6.8072,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 4 X-coordinate {m}
    6.8072,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 369,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    3rd_NorthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.3848484539194e-014,    !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 5 X-coordinate {m}
    21.1582,                 !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 6 X-coordinate {m}
    -0.965200000000001,      !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 390,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 276,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 392,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3182,                !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3182,                !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 393,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 381,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3182,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3182,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 394,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 388,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 395,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 414,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 396,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 397,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 282,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 398,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 406,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 399,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 401,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 413,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 402,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    3rd_NorthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 426,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    3rd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 314,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7829588457906,        !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 2 X-coordinate {m}
    0.00509063278678113,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00148433373547696,    !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 5 X-coordinate {m}
    -2.58570936721322,       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 6 X-coordinate {m}
    7.62509063278678,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 427,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthBack,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00148433373547696,    !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.00148433373547696,    !- Vertex 2 X-coordinate {m}
    -2.58570936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 428,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 408,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2205588457906,       !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 2 X-coordinate {m}
    -2.58570936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.00148433373547696,    !- Vertex 3 X-coordinate {m}
    -2.58570936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00148433373547696,    !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 429,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 411,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2205588457906,       !- Vertex 1 X-coordinate {m}
    0.00509063278677969,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 2 X-coordinate {m}
    0.00509063278677969,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 3 X-coordinate {m}
    -2.58570936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 430,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 454,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2205588457906,       !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 3 X-coordinate {m}
    0.00509063278677969,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 4 X-coordinate {m}
    0.00509063278677969,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 431,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthBack,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7829588457906,        !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 432,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 438,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7829588457906,        !- Vertex 1 X-coordinate {m}
    0.00509063278678113,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 2 X-coordinate {m}
    0.00509063278678113,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 433,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_SouthBack,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 437,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 3 X-coordinate {m}
    0.00509063278678113,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 4 X-coordinate {m}
    0.00509063278678113,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 434,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    3rd_SouthBack,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00148433373547696,    !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 3 X-coordinate {m}
    0.00509063278678113,     !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -5.7829588457906,        !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 5 X-coordinate {m}
    7.62509063278678,        !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    -27.2205588457906,       !- Vertex 6 X-coordinate {m}
    -2.58570936721322,       !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 370,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 259,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0127,                 !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 371,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 372,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.287,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.287,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 373,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0127,                 !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0127,                 !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.287,                  !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.287,                  !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 374,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0111072607260593,     !- Vertex 1 X-coordinate {m}
    -19.3488481847966,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0111072607260593,     !- Vertex 2 X-coordinate {m}
    -19.3488481847966,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0127,                 !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0127,                 !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 375,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00898838028201762,    !- Vertex 1 X-coordinate {m}
    -16.9418,                !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.00898838028201762,    !- Vertex 2 X-coordinate {m}
    -16.9418,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0111072607260593,     !- Vertex 3 X-coordinate {m}
    -19.3488481847966,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0111072607260593,     !- Vertex 4 X-coordinate {m}
    -19.3488481847966,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 376,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00671222885446105,    !- Vertex 1 X-coordinate {m}
    -14.3560919786718,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.00671222885446105,    !- Vertex 2 X-coordinate {m}
    -14.3560919786718,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.00898838028201762,    !- Vertex 3 X-coordinate {m}
    -16.9418,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00898838028201762,    !- Vertex 4 X-coordinate {m}
    -16.9418,                !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 377,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.15477627471262e-014,  !- Vertex 1 X-coordinate {m}
    -6.731,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -1.15477627471262e-014,  !- Vertex 2 X-coordinate {m}
    -6.731,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.00671222885446105,    !- Vertex 3 X-coordinate {m}
    -14.3560919786718,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00671222885446105,    !- Vertex 4 X-coordinate {m}
    -14.3560919786718,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 378,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 3 X-coordinate {m}
    -6.731,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 4 X-coordinate {m}
    -6.731,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 379,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    3rd_SouthEnd,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.0127,                 !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 403,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    3rd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 289,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -0.00297451205514526,    !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 404,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00297451205514526,    !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.00297451205514526,    !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.81239306509833e-019,  !- Vertex 3 X-coordinate {m}
    6.21681278028971e-022,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.81239306509833e-019,  !- Vertex 4 X-coordinate {m}
    6.21681278028971e-022,   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 405,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    3rd_SouthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3338745120552,       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.00297451205514526,    !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00297451205514526,    !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 406,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 398,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3338745120552,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 407,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 412,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -27.2190745120551,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 408,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_SouthFront,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 428,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.2190745120551,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 409,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    3rd_SouthFront,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00297451205514526,    !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -31.3338745120552,       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999062,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 5 X-coordinate {m}
    -0.965200000000001,      !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 6 X-coordinate {m}
    21.1582,                 !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.3848484539194e-014,    !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.53884674503273e-029,  !- Vertex 3 X-coordinate {m}
    -1.4962539883899e-042,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.53884674503273e-029,  !- Vertex 4 X-coordinate {m}
    -1.4962539883899e-042,   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    4.2164,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.2164,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -8.88178419700125e-016,  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 5 X-coordinate {m}
    6.8072,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    5.7658000000001,         !- Vertex 6 X-coordinate {m}
    6.8072,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    5.7658000000001,         !- Vertex 7 X-coordinate {m}
    14.4272,                 !- Vertex 7 Y-coordinate {m}
    0;                       !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -8.88178419700125e-016,  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -8.88178419700125e-016,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.2164,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.2164,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

