BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7658000000001,         !- Vertex 1 X-coordinate {m}
    6.8072,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.7658000000001,         !- Vertex 2 X-coordinate {m}
    6.8072,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 3 X-coordinate {m}
    6.8072,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 4 X-coordinate {m}
    6.8072,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7658000000001,         !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    5.7658000000001,         !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7658000000001,         !- Vertex 3 X-coordinate {m}
    6.8072,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7658000000001,         !- Vertex 4 X-coordinate {m}
    6.8072,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7658000000001,         !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7658000000001,         !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    4.2164,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    4.2164,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    6.8072,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    6.8072,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 34,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.2164,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.2164,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    4.2164,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    4.2164,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 140,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -8.88178419700125e-016,  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.2164,                  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    4.2164,                  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    5.7658000000001,         !- Vertex 5 X-coordinate {m}
    14.4272,                 !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    5.7658000000001,         !- Vertex 6 X-coordinate {m}
    6.8072,                  !- Vertex 6 Y-coordinate {m}
    4.064,                   !- Vertex 6 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 7 X-coordinate {m}
    6.8072,                  !- Vertex 7 Y-coordinate {m}
    4.064;                   !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999062,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999047,     !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0119845070421747,     !- Vertex 1 X-coordinate {m}
    6.8072,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 2 X-coordinate {m}
    6.8072,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 87,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3182,                 !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    31.3182,                 !- Vertex 2 X-coordinate {m}
    6.8072,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    6.8072,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 57,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3182,                 !- Vertex 1 X-coordinate {m}
    6.8072,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    31.3182,                 !- Vertex 2 X-coordinate {m}
    6.8072,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.3182,                 !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.3182,                 !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4066,                 !- Vertex 1 X-coordinate {m}
    6.8072,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.4066,                 !- Vertex 2 X-coordinate {m}
    6.8072,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.3182,                 !- Vertex 3 X-coordinate {m}
    6.8072,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.3182,                 !- Vertex 4 X-coordinate {m}
    6.8072,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.3848484539194e-014,    !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 5 X-coordinate {m}
    21.1582,                 !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 6 X-coordinate {m}
    -0.965200000000001,      !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 91,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_North,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3182,                 !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    31.3182,                 !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 92,              !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Bsmt_North,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 207,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.3182,                 !- Vertex 1 X-coordinate {m}
    6.8072,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    31.3182,                 !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    27.4066,                 !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    27.4066,                 !- Vertex 4 X-coordinate {m}
    6.8072,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.5158000000001,        !- Vertex 1 X-coordinate {m}
    14.3560906327868,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    37.5158000000001,        !- Vertex 2 X-coordinate {m}
    -7.76730936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2161000000001,        !- Vertex 3 X-coordinate {m}
    -7.76730936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2288000000001,        !- Vertex 4 X-coordinate {m}
    14.3560906327868,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.5158000000001,        !- Vertex 1 X-coordinate {m}
    14.3560906327868,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    37.5158000000001,        !- Vertex 2 X-coordinate {m}
    14.3560906327868,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2288000000001,        !- Vertex 3 X-coordinate {m}
    14.3560906327868,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2288000000001,        !- Vertex 4 X-coordinate {m}
    14.3560906327868,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.5158000000001,        !- Vertex 1 X-coordinate {m}
    -7.76730936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    37.5158000000001,        !- Vertex 2 X-coordinate {m}
    -7.76730936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.5158000000001,        !- Vertex 3 X-coordinate {m}
    14.3560906327868,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.5158000000001,        !- Vertex 4 X-coordinate {m}
    14.3560906327868,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2161000000001,        !- Vertex 1 X-coordinate {m}
    -7.76730936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.2161000000001,        !- Vertex 2 X-coordinate {m}
    -7.76730936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.5158000000001,        !- Vertex 3 X-coordinate {m}
    -7.76730936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.5158000000001,        !- Vertex 4 X-coordinate {m}
    -7.76730936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.217692739274,         !- Vertex 1 X-coordinate {m}
    -4.99275755200982,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.217692739274,         !- Vertex 2 X-coordinate {m}
    -4.99275755200982,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2161000000001,        !- Vertex 3 X-coordinate {m}
    -7.76730936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2161000000001,        !- Vertex 4 X-coordinate {m}
    -7.76730936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2198116197181,        !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.2198116197181,        !- Vertex 2 X-coordinate {m}
    -2.58570936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.217692739274,         !- Vertex 3 X-coordinate {m}
    -4.99275755200982,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.217692739274,         !- Vertex 4 X-coordinate {m}
    -4.99275755200982,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2220877711456,        !- Vertex 1 X-coordinate {m}
    -1.34588501943256e-006,  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.2220877711456,        !- Vertex 2 X-coordinate {m}
    -1.34588501943256e-006,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2198116197181,        !- Vertex 3 X-coordinate {m}
    -2.58570936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2198116197181,        !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2288000000001,        !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.2288000000001,        !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2220877711456,        !- Vertex 3 X-coordinate {m}
    -1.34588501943256e-006,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2220877711456,        !- Vertex 4 X-coordinate {m}
    -1.34588501943256e-006,  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2288000000001,        !- Vertex 1 X-coordinate {m}
    14.3560906327868,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.2288000000001,        !- Vertex 2 X-coordinate {m}
    14.3560906327868,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2288000000001,        !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2288000000001,        !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Bsmt_South,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 130,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.5158000000001,        !- Vertex 1 X-coordinate {m}
    -7.76730936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    37.5158000000001,        !- Vertex 2 X-coordinate {m}
    14.3560906327868,        !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    27.2288000000001,        !- Vertex 3 X-coordinate {m}
    14.3560906327868,        !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    27.2161000000001,        !- Vertex 4 X-coordinate {m}
    -7.76730936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 66,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.4376,                 !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.4376,                 !- Vertex 2 X-coordinate {m}
    0.00509063278678113,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2205588457906,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2190745120551,        !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    -2.58570936721322,       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    7.62509063278678,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2190745120551,        !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.2190745120551,        !- Vertex 2 X-coordinate {m}
    -2.58570936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2205588457906,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2205588457906,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.58570936721322,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2190745120551,        !- Vertex 3 X-coordinate {m}
    -2.58570936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2190745120551,        !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.00509063278677969,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.00509063278677969,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.58570936721322,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.58570936721322,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.4376,                 !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    21.4376,                 !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.4376,                 !- Vertex 1 X-coordinate {m}
    0.00509063278678113,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    21.4376,                 !- Vertex 2 X-coordinate {m}
    0.00509063278678113,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.4376,                 !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.4376,                 !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2205588457906,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.2205588457906,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.4376,                 !- Vertex 3 X-coordinate {m}
    0.00509063278678113,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.4376,                 !- Vertex 4 X-coordinate {m}
    0.00509063278678113,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Bsmt_South,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 186,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2190745120551,        !- Vertex 1 X-coordinate {m}
    -2.58570936721322,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    27.2205588457906,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    21.4376,                 !- Vertex 3 X-coordinate {m}
    0.00509063278678113,     !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    21.4376,                 !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    7.62509063278678,        !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    -2.58570936721322,       !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 93,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.00509063278678035,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.1148000000001,        !- Vertex 3 X-coordinate {m}
    0.00509063278677058,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.1148000000001,        !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1148000000001,        !- Vertex 1 X-coordinate {m}
    0.00509063278677058,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -4.1148000000001,        !- Vertex 2 X-coordinate {m}
    0.00509063278677058,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.00509063278678035,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.00509063278678035,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1148000000001,        !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -4.1148000000001,        !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.1148000000001,        !- Vertex 3 X-coordinate {m}
    0.00509063278677058,     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.1148000000001,        !- Vertex 4 X-coordinate {m}
    0.00509063278677058,     !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Bsmt_South,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.1148000000001,        !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.1148000000001,        !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 98,              !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Bsmt_South,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 213,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1148000000001,        !- Vertex 1 X-coordinate {m}
    0.00509063278677058,     !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.00509063278678035,     !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -4.1148000000001,        !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.74855743404623e-014,   !- Vertex 1 X-coordinate {m}
    15.5829000000001,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.74855743404623e-014,   !- Vertex 2 X-coordinate {m}
    15.5829000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.75335310107039e-014,   !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.75335310107039e-014,   !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 104,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.0473227326957,         !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    3.0473227326957,         !- Vertex 2 X-coordinate {m}
    15.5186492194914,        !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    8.74855743404623e-014,   !- Vertex 3 X-coordinate {m}
    15.5829000000001,        !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    2.75335310107039e-014,   !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 105,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38547726730432,        !- Vertex 1 X-coordinate {m}
    15.4693507805086,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    15.4051,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.38547726730433,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    15.4051,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    15.4051,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 111,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.0396,                 !- Vertex 1 X-coordinate {m}
    26.6319,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.0396,                 !- Vertex 2 X-coordinate {m}
    15.4051,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.43280000000001,        !- Vertex 3 X-coordinate {m}
    15.4051,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.9475983006414e-014,    !- Vertex 4 X-coordinate {m}
    15.5829000000001,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -3.6576,                 !- Vertex 5 X-coordinate {m}
    15.5829,                 !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -3.6576,                 !- Vertex 6 X-coordinate {m}
    26.6319,                 !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.0396,                 !- Vertex 1 X-coordinate {m}
    15.4051,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    12.0396,                 !- Vertex 2 X-coordinate {m}
    15.4051,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.0396,                 !- Vertex 3 X-coordinate {m}
    26.6319,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.0396,                 !- Vertex 4 X-coordinate {m}
    26.6319,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.43280000000001,        !- Vertex 1 X-coordinate {m}
    15.4051,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.43280000000001,        !- Vertex 2 X-coordinate {m}
    15.4051,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.0396,                 !- Vertex 3 X-coordinate {m}
    15.4051,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.0396,                 !- Vertex 4 X-coordinate {m}
    15.4051,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6576,                 !- Vertex 1 X-coordinate {m}
    15.5829,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.6576,                 !- Vertex 2 X-coordinate {m}
    15.5829,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.9475983006414e-014,    !- Vertex 3 X-coordinate {m}
    15.5829000000001,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.9475983006414e-014,    !- Vertex 4 X-coordinate {m}
    15.5829000000001,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6576,                 !- Vertex 1 X-coordinate {m}
    26.6319,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.6576,                 !- Vertex 2 X-coordinate {m}
    26.6319,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6576,                 !- Vertex 3 X-coordinate {m}
    15.5829,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6576,                 !- Vertex 4 X-coordinate {m}
    15.5829,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.0396,                 !- Vertex 1 X-coordinate {m}
    26.6319,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    12.0396,                 !- Vertex 2 X-coordinate {m}
    26.6319,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6576,                 !- Vertex 3 X-coordinate {m}
    26.6319,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6576,                 !- Vertex 4 X-coordinate {m}
    26.6319,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 120,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 231,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.0396,                 !- Vertex 1 X-coordinate {m}
    15.4051,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    12.0396,                 !- Vertex 2 X-coordinate {m}
    26.6319,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.6576,                 !- Vertex 3 X-coordinate {m}
    26.6319,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.6576,                 !- Vertex 4 X-coordinate {m}
    15.5829,                 !- Vertex 4 Y-coordinate {m}
    4.064,                   !- Vertex 4 Z-coordinate {m}
    9.9475983006414e-014,    !- Vertex 5 X-coordinate {m}
    15.5829000000001,        !- Vertex 5 Y-coordinate {m}
    4.064,                   !- Vertex 5 Z-coordinate {m}
    8.43280000000001,        !- Vertex 6 X-coordinate {m}
    15.4051,                 !- Vertex 6 Y-coordinate {m}
    4.064;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 151,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 162,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 277,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 174,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 175,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 221,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04732273269567,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    3.04732273269567,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 220,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04732273269567,        !- Vertex 1 X-coordinate {m}
    15.5186492194914,        !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    3.04732273269567,        !- Vertex 2 X-coordinate {m}
    15.5186492194914,        !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    3.04732273269567,        !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    3.04732273269567,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 235,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38547726730432,        !- Vertex 1 X-coordinate {m}
    15.4693507805086,        !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    5.38547726730432,        !- Vertex 2 X-coordinate {m}
    15.4693507805086,        !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    3.04732273269567,        !- Vertex 3 X-coordinate {m}
    15.5186492194914,        !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    3.04732273269567,        !- Vertex 4 X-coordinate {m}
    15.5186492194914,        !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 207,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 92,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 210,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 146,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 211,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 213,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 98,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    2.59079999999999,        !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 214,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 190,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 217,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    15.4051,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    15.4051,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 234,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    15.4051,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    15.4051,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    5.38547726730432,        !- Vertex 3 X-coordinate {m}
    15.4693507805086,        !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    5.38547726730432,        !- Vertex 4 X-coordinate {m}
    15.4693507805086,        !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 291,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 309,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 292,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 287,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 293,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 281,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.77635683940025e-015,   !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 294,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 275,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 295,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 267,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 298,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 341,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04732273269567,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    3.04732273269567,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 299,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 340,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04732273269567,        !- Vertex 1 X-coordinate {m}
    15.5186492194914,        !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    3.04732273269567,        !- Vertex 2 X-coordinate {m}
    15.5186492194914,        !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    3.04732273269567,        !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    3.04732273269567,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 300,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 355,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38547726730432,        !- Vertex 1 X-coordinate {m}
    15.4693507805086,        !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    5.38547726730432,        !- Vertex 2 X-coordinate {m}
    15.4693507805086,        !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    3.04732273269567,        !- Vertex 3 X-coordinate {m}
    15.5186492194914,        !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    3.04732273269567,        !- Vertex 4 X-coordinate {m}
    15.5186492194914,        !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3182,                !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3182,                !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.3182,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -31.3182,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 330,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 266,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 331,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 334,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 310,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 337,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 346,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    15.4051,                 !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    15.4051,                 !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 349,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 354,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    15.4051,                 !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    15.4051,                 !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    5.38547726730432,        !- Vertex 3 X-coordinate {m}
    15.4693507805086,        !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    5.38547726730432,        !- Vertex 4 X-coordinate {m}
    15.4693507805086,        !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -31.3182,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -31.3182,                !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.21911419532262e-016,   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 411,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 429,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 412,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 407,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 413,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 401,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.77635683940025e-015,   !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 414,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 395,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 415,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 387,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 418,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 461,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04732273269567,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    3.04732273269567,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 419,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 460,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04732273269567,        !- Vertex 1 X-coordinate {m}
    15.5186492194914,        !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    3.04732273269567,        !- Vertex 2 X-coordinate {m}
    15.5186492194914,        !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    3.04732273269567,        !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    3.04732273269567,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 420,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 475,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38547726730432,        !- Vertex 1 X-coordinate {m}
    15.4693507805086,        !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    5.38547726730432,        !- Vertex 2 X-coordinate {m}
    15.4693507805086,        !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    3.04732273269567,        !- Vertex 3 X-coordinate {m}
    15.5186492194914,        !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    3.04732273269567,        !- Vertex 4 X-coordinate {m}
    15.5186492194914,        !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 425,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    16.256,                  !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    2.59079999999999,        !- Vertex 3 Y-coordinate {m}
    16.256,                  !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    16.256,                  !- Vertex 4 Z-coordinate {m}
    5.38547726730433,        !- Vertex 5 X-coordinate {m}
    10.2108,                 !- Vertex 5 Y-coordinate {m}
    16.256,                  !- Vertex 5 Z-coordinate {m}
    5.38547726730432,        !- Vertex 6 X-coordinate {m}
    15.4693507805086,        !- Vertex 6 Y-coordinate {m}
    16.256,                  !- Vertex 6 Z-coordinate {m}
    3.04732273269567,        !- Vertex 7 X-coordinate {m}
    15.5186492194914,        !- Vertex 7 Y-coordinate {m}
    16.256,                  !- Vertex 7 Z-coordinate {m}
    3.04732273269567,        !- Vertex 8 X-coordinate {m}
    10.2108,                 !- Vertex 8 Y-coordinate {m}
    16.256,                  !- Vertex 8 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 9 X-coordinate {m}
    10.2108,                 !- Vertex 9 Y-coordinate {m}
    16.256,                  !- Vertex 9 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 10 X-coordinate {m}
    2.5908,                  !- Vertex 10 Y-coordinate {m}
    16.256,                  !- Vertex 10 Z-coordinate {m}
    -3.9116,                 !- Vertex 11 X-coordinate {m}
    2.5908,                  !- Vertex 11 Y-coordinate {m}
    16.256,                  !- Vertex 11 Z-coordinate {m}
    -3.9116,                 !- Vertex 12 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 12 Y-coordinate {m}
    16.256;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.7666745120552,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    39.7637000000001,        !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.7637000000001,        !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    39.7637000000001,        !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.7666745120552,        !- Vertex 3 X-coordinate {m}
    6.21681278028971e-022,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.7666745120552,        !- Vertex 4 X-coordinate {m}
    6.21681278028971e-022,   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.7637000000001,        !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.7637000000001,        !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 450,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 386,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 451,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 452,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    16.256,                  !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    16.256,                  !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 454,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 430,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 457,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 458,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    16.256,                  !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    16.256,                  !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    2.59079999999999,        !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 466,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    15.4051,                 !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    15.4051,                 !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 469,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 474,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    15.4051,                 !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    15.4051,                 !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    5.38547726730432,        !- Vertex 3 X-coordinate {m}
    15.4693507805086,        !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    5.38547726730432,        !- Vertex 4 X-coordinate {m}
    15.4693507805086,        !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 470,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    Lobby_Mid,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    15.4051,                 !- Vertex 2 Y-coordinate {m}
    16.256,                  !- Vertex 2 Z-coordinate {m}
    5.38547726730432,        !- Vertex 3 X-coordinate {m}
    15.4693507805086,        !- Vertex 3 Y-coordinate {m}
    16.256,                  !- Vertex 3 Z-coordinate {m}
    5.38547726730433,        !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.7666745120552,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    39.7666745120552,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 49,              !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 163,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.7637000000001,        !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    39.7666745120552,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 50,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.04732273269567,        !- Vertex 1 X-coordinate {m}
    15.5186492194914,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.38547726730432,        !- Vertex 2 X-coordinate {m}
    15.4693507805086,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.38547726730433,        !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    8.4328,                  !- Vertex 5 X-coordinate {m}
    2.59079999999999,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    12.5476000000001,        !- Vertex 6 X-coordinate {m}
    2.5908,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    12.5476000000001,        !- Vertex 7 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    -3.9116,                 !- Vertex 8 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    -3.9116,                 !- Vertex 9 X-coordinate {m}
    2.5908,                  !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 10 X-coordinate {m}
    2.5908,                  !- Vertex 10 Y-coordinate {m}
    0,                       !- Vertex 10 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 11 X-coordinate {m}
    10.2108,                 !- Vertex 11 Y-coordinate {m}
    0,                       !- Vertex 11 Z-coordinate {m}
    3.04732273269567,        !- Vertex 12 X-coordinate {m}
    10.2108,                 !- Vertex 12 Y-coordinate {m}
    0;                       !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 69,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.5476000000001,        !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.5476000000001,        !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.9116,                 !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -3.9116,                 !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    -4.44089209850063e-016,  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.77635683940025e-015,   !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.9116,                 !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.9116,                 !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 88,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.77635683940025e-015,   !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 3 X-coordinate {m}
    2.5908,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.77635683940025e-015,   !- Vertex 4 X-coordinate {m}
    2.5908,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    2.59079999999999,        !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    2.59079999999999,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 95,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.5476000000001,        !- Vertex 1 X-coordinate {m}
    2.5908,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    12.5476000000001,        !- Vertex 2 X-coordinate {m}
    2.5908,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    2.59079999999999,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    2.59079999999999,        !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 99,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.74855743404623e-014,   !- Vertex 1 X-coordinate {m}
    15.5829000000001,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.0473227326957,         !- Vertex 2 X-coordinate {m}
    15.5186492194914,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.0473227326957,         !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.75335310107039e-014,   !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 121,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    NorthEnd,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999062,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 5 X-coordinate {m}
    -0.965200000000001,      !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 6 X-coordinate {m}
    21.1582,                 !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.3848484539194e-014,    !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.53884674503273e-029,  !- Vertex 3 X-coordinate {m}
    -1.4962539883899e-042,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.53884674503273e-029,  !- Vertex 4 X-coordinate {m}
    -1.4962539883899e-042,   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999062,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 126,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999047,     !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 127,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    NorthEnd,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 204,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0119845070421747,     !- Vertex 1 X-coordinate {m}
    6.8072,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 2 X-coordinate {m}
    6.8072,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    NorthEnd,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 142,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.05748633836699e-018,  !- Vertex 1 X-coordinate {m}
    -1.86177172246483e-021,  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -1.05748633836699e-018,  !- Vertex 2 X-coordinate {m}
    -1.86177172246483e-021,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 3 X-coordinate {m}
    6.8072,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 4 X-coordinate {m}
    6.8072,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.3848484539194e-014,    !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -1.53884674503273e-029,  !- Vertex 3 X-coordinate {m}
    -1.4962539883899e-042,   !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -1.53884674503273e-029,  !- Vertex 4 X-coordinate {m}
    -1.4962539883899e-042,   !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    9.3848484539194e-014,    !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999062,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    NorthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0253999999999047,     !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    NorthEnd,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 324,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0119845070421747,     !- Vertex 1 X-coordinate {m}
    6.8072,                  !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 2 X-coordinate {m}
    6.8072,                  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    NorthEnd,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 262,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.05748633836699e-018,  !- Vertex 1 X-coordinate {m}
    -1.86177172246483e-021,  !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -1.05748633836699e-018,  !- Vertex 2 X-coordinate {m}
    -1.86177172246483e-021,  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 3 X-coordinate {m}
    6.8072,                  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.0119845070421747,     !- Vertex 4 X-coordinate {m}
    6.8072,                  !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 249,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    NorthEnd,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 361,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.3848484539194e-014,    !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    -0.0253999999999047,     !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -0.0253999999999062,     !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    8.128,                   !- Vertex 4 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 5 X-coordinate {m}
    21.1582,                 !- Vertex 5 Y-coordinate {m}
    8.128,                   !- Vertex 5 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 6 X-coordinate {m}
    -0.965200000000001,      !- Vertex 6 Y-coordinate {m}
    8.128;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 130,             !- Name
    Floor,                   !- Surface Type
    Bldg101 Interior Floor,  !- Construction Name
    SouthEnd,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 19,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0127,                 !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 132,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.287,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.287,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 133,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0127,                 !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0127,                 !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.287,                  !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.287,                  !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0111072607260593,     !- Vertex 1 X-coordinate {m}
    -19.3488481847966,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.0111072607260593,     !- Vertex 2 X-coordinate {m}
    -19.3488481847966,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0127,                 !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0127,                 !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00898838028201762,    !- Vertex 1 X-coordinate {m}
    -16.9418,                !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.00898838028201762,    !- Vertex 2 X-coordinate {m}
    -16.9418,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.0111072607260593,     !- Vertex 3 X-coordinate {m}
    -19.3488481847966,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.0111072607260593,     !- Vertex 4 X-coordinate {m}
    -19.3488481847966,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 136,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00671222885446105,    !- Vertex 1 X-coordinate {m}
    -14.3560919786718,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.00671222885446105,    !- Vertex 2 X-coordinate {m}
    -14.3560919786718,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.00898838028201762,    !- Vertex 3 X-coordinate {m}
    -16.9418,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00898838028201762,    !- Vertex 4 X-coordinate {m}
    -16.9418,                !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 137,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.15477627471262e-014,  !- Vertex 1 X-coordinate {m}
    -6.731,                  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -1.15477627471262e-014,  !- Vertex 2 X-coordinate {m}
    -6.731,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.00671222885446105,    !- Vertex 3 X-coordinate {m}
    -14.3560919786718,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00671222885446105,    !- Vertex 4 X-coordinate {m}
    -14.3560919786718,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 138,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 3 X-coordinate {m}
    -6.731,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 4 X-coordinate {m}
    -6.731,                  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 251,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 252,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    10.287,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    10.287,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 253,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0127,                 !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -0.0127,                 !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    10.287,                  !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    10.287,                  !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.0111072607260593,     !- Vertex 1 X-coordinate {m}
    -19.3488481847966,       !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -0.0111072607260593,     !- Vertex 2 X-coordinate {m}
    -19.3488481847966,       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.0127,                 !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.0127,                 !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00898838028201762,    !- Vertex 1 X-coordinate {m}
    -16.9418,                !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -0.00898838028201762,    !- Vertex 2 X-coordinate {m}
    -16.9418,                !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.0111072607260593,     !- Vertex 3 X-coordinate {m}
    -19.3488481847966,       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.0111072607260593,     !- Vertex 4 X-coordinate {m}
    -19.3488481847966,       !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00671222885446105,    !- Vertex 1 X-coordinate {m}
    -14.3560919786718,       !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -0.00671222885446105,    !- Vertex 2 X-coordinate {m}
    -14.3560919786718,       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.00898838028201762,    !- Vertex 3 X-coordinate {m}
    -16.9418,                !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.00898838028201762,    !- Vertex 4 X-coordinate {m}
    -16.9418,                !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.15477627471262e-014,  !- Vertex 1 X-coordinate {m}
    -6.731,                  !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -1.15477627471262e-014,  !- Vertex 2 X-coordinate {m}
    -6.731,                  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.00671222885446105,    !- Vertex 3 X-coordinate {m}
    -14.3560919786718,       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.00671222885446105,    !- Vertex 4 X-coordinate {m}
    -14.3560919786718,       !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 258,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    SouthEnd,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 3 X-coordinate {m}
    -6.731,                  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -1.15505827125162e-014,  !- Vertex 4 X-coordinate {m}
    -6.731,                  !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 259,             !- Name
    Ceiling,                 !- Surface Type
    Bldg101 Interior Ceiling,!- Construction Name
    SouthEnd,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 370,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -0.0127,                 !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 202,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 203,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 143,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77778450704227,       !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 204,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 127,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7912,                 !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -5.7912,                 !- Vertex 2 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 205,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_North,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -5.7912,                 !- Vertex 3 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -5.7912,                 !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 322,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 264,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 323,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 263,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77778450704227,       !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 324,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 247,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7912,                 !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    -5.7912,                 !- Vertex 2 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 325,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_North,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    -5.7912,                 !- Vertex 3 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -5.7912,                 !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 442,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 384,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 443,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 383,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77778450704227,       !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 444,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 367,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7912,                 !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    -5.7912,                 !- Vertex 2 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 445,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_North,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    -5.7912,                 !- Vertex 3 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    -5.7912,                 !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 446,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    Stair_North,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    16.256,                  !- Vertex 2 Z-coordinate {m}
    -5.7912,                 !- Vertex 3 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 3 Y-coordinate {m}
    16.256,                  !- Vertex 3 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 81,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Stair_North,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7912,                 !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77778450704227,       !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_North,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 7,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7912,                 !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.7912,                 !- Vertex 2 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.77778450704227,       !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_North,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7912,                 !- Vertex 3 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7912,                 !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 196,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_South,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00437720472610326,    !- Vertex 1 X-coordinate {m}
    -7.62509063278678,       !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 2 X-coordinate {m}
    -7.62509063278678,       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    5.28743599317482e-019,   !- Vertex 3 X-coordinate {m}
    -3.03526750472665e-022,  !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    5.28743599317482e-019,   !- Vertex 4 X-coordinate {m}
    -3.03526750472665e-022,  !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_South,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7873360505167,        !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 3 X-coordinate {m}
    -7.62509063278678,       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 4 X-coordinate {m}
    -7.62509063278678,       !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_South,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 192,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7873360505167,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 199,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_South,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8.128,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.064,                   !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.064,                   !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8.128;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 316,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_South,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00437720472610326,    !- Vertex 1 X-coordinate {m}
    -7.62509063278678,       !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 2 X-coordinate {m}
    -7.62509063278678,       !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    5.28743599317482e-019,   !- Vertex 3 X-coordinate {m}
    -3.03526750472665e-022,  !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    5.28743599317482e-019,   !- Vertex 4 X-coordinate {m}
    -3.03526750472665e-022,  !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 317,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_South,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 313,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7873360505167,        !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 3 X-coordinate {m}
    -7.62509063278678,       !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 4 X-coordinate {m}
    -7.62509063278678,       !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 318,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_South,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 312,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7873360505167,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 319,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_South,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    12.192,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.128,                   !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8.128,                   !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    12.192;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 436,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_South,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00437720472610326,    !- Vertex 1 X-coordinate {m}
    -7.62509063278678,       !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 2 X-coordinate {m}
    -7.62509063278678,       !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    5.28743599317482e-019,   !- Vertex 3 X-coordinate {m}
    -3.03526750472665e-022,  !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    5.28743599317482e-019,   !- Vertex 4 X-coordinate {m}
    -3.03526750472665e-022,  !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 437,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_South,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 433,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7873360505167,        !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 3 X-coordinate {m}
    -7.62509063278678,       !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 4 X-coordinate {m}
    -7.62509063278678,       !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 438,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_South,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 432,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7873360505167,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 439,             !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_South,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.192,                  !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.192,                  !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 440,             !- Name
    Roof,                    !- Surface Type
    Bldg101 Exterior Roof,   !- Construction Name
    Stair_South,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00437720472610326,    !- Vertex 1 X-coordinate {m}
    -7.62509063278678,       !- Vertex 1 Y-coordinate {m}
    16.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    16.256,                  !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    16.256,                  !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    16.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Floor,                   !- Surface Type
    Bldg101 Exterior Floor,  !- Construction Name
    Stair_South,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 2 X-coordinate {m}
    -7.62509063278678,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_South,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00437720472610326,    !- Vertex 1 X-coordinate {m}
    -7.62509063278678,       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 2 X-coordinate {m}
    -7.62509063278678,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.28743599317482e-019,   !- Vertex 3 X-coordinate {m}
    -3.03526750472665e-022,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.28743599317482e-019,   !- Vertex 4 X-coordinate {m}
    -3.03526750472665e-022,  !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_South,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7873360505167,        !- Vertex 1 X-coordinate {m}
    -7.62,                   !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 2 X-coordinate {m}
    -7.62,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 3 X-coordinate {m}
    -7.62509063278678,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.00437720472610326,    !- Vertex 4 X-coordinate {m}
    -7.62509063278678,       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Interior Partition Brick,  !- Construction Name
    Stair_South,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.7873360505167,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    -7.62,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    -7.62,                   !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Bldg101 Exterior Brick Wall,  !- Construction Name
    Stair_South,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.064,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.7873360505167,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.064;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Sub Surface 84,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 222,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.04732273269561,       !- Vertex 1 X-coordinate {m}
    0.038850780508656,       !- Vertex 1 Y-coordinate {m}
    1.78569928400955,        !- Vertex 1 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 2 X-coordinate {m}
    0.038850780508656,       !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 3 X-coordinate {m}
    -5.2824492194914,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 4 X-coordinate {m}
    -5.2824492194914,        !- Vertex 4 Y-coordinate {m}
    1.78569928400955;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 232,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    -0.0881492194913989,     !- Vertex 1 Y-coordinate {m}
    1.41319563636364,        !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    -0.0881492194913989,     !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    8.9922772673043,         !- Vertex 3 X-coordinate {m}
    11.0878507805086,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    8.9922772673043,         !- Vertex 4 X-coordinate {m}
    11.0878507805086,        !- Vertex 4 Y-coordinate {m}
    1.41319563636364;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 41,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 233,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.41087726730431,        !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    1.41952914285714,        !- Vertex 1 Z-coordinate {m}
    5.41087726730431,        !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    8.9668772673043,         !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    8.9668772673043,         !- Vertex 4 X-coordinate {m}
    -0.1135492194914,        !- Vertex 4 Y-coordinate {m}
    1.41952914285714;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 237,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.6795227326957,        !- Vertex 1 X-coordinate {m}
    0.0642507805090009,      !- Vertex 1 Y-coordinate {m}
    1.41939830985915,        !- Vertex 1 Z-coordinate {m}
    -6.6795227326957,        !- Vertex 2 X-coordinate {m}
    0.0642507805090009,      !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -3.0727227326956,        !- Vertex 3 X-coordinate {m}
    0.0642507805090009,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -3.0727227326956,        !- Vertex 4 X-coordinate {m}
    0.0642507805090009,      !- Vertex 4 Y-coordinate {m}
    1.41939830985915;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 238,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.7049227326957,        !- Vertex 1 X-coordinate {m}
    11.0878507805086,        !- Vertex 1 Y-coordinate {m}
    1.41324341801386,        !- Vertex 1 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 2 X-coordinate {m}
    11.0878507805086,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    0.0896507805086006,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    0.0896507805086006,      !- Vertex 4 Y-coordinate {m}
    1.41324341801386;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 239,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.9668772673043,         !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    1.24926337662338,        !- Vertex 1 Z-coordinate {m}
    8.9668772673043,         !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -6.6795227326957,        !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -6.6795227326957,        !- Vertex 4 X-coordinate {m}
    11.1132507805086,        !- Vertex 4 Y-coordinate {m}
    1.24926337662338;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 145,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.3812,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    1.77839058823529,        !- Vertex 1 Z-coordinate {m}
    27.3812,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    5.7912000000001,         !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    5.7912000000001,         !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    1.77839058823529;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 152,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999976,      !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    2.1032989114541,         !- Vertex 1 Z-coordinate {m}
    0.0253999999999976,      !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    31.2928,                 !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    31.2928,                 !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    2.1032989114541;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 165,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -31.3084745120552,       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    2.10329802679659,        !- Vertex 1 Z-coordinate {m}
    -31.3084745120552,       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -0.0283745120551453,     !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -0.0283745120551453,     !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    2.10329802679659;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 191,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.8068745120551,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    1.77841330166271,        !- Vertex 1 Z-coordinate {m}
    -5.8068745120551,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -27.1936745120551,       !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -27.1936745120551,       !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    1.77841330166271;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 85,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 342,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.04732273269561,       !- Vertex 1 X-coordinate {m}
    0.038850780508656,       !- Vertex 1 Y-coordinate {m}
    1.33439159904535,        !- Vertex 1 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 2 X-coordinate {m}
    0.038850780508656,       !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 3 X-coordinate {m}
    -5.2824492194914,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 4 X-coordinate {m}
    -5.2824492194914,        !- Vertex 4 Y-coordinate {m}
    1.33439159904535;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 352,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    -0.0881492194913989,     !- Vertex 1 Y-coordinate {m}
    1.24989672727273,        !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    -0.0881492194913989,     !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    8.9922772673043,         !- Vertex 3 X-coordinate {m}
    11.0878507805086,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    8.9922772673043,         !- Vertex 4 X-coordinate {m}
    11.0878507805086,        !- Vertex 4 Y-coordinate {m}
    1.24989672727273;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 353,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.41087726730431,        !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    1.25464685714286,        !- Vertex 1 Z-coordinate {m}
    5.41087726730431,        !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    8.9668772673043,         !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    8.9668772673043,         !- Vertex 4 X-coordinate {m}
    -0.1135492194914,        !- Vertex 4 Y-coordinate {m}
    1.25464685714286;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 357,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.6795227326957,        !- Vertex 1 X-coordinate {m}
    0.0642507805090009,      !- Vertex 1 Y-coordinate {m}
    1.25454873239437,        !- Vertex 1 Z-coordinate {m}
    -6.6795227326957,        !- Vertex 2 X-coordinate {m}
    0.0642507805090009,      !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -3.0727227326956,        !- Vertex 3 X-coordinate {m}
    0.0642507805090009,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -3.0727227326956,        !- Vertex 4 X-coordinate {m}
    0.0642507805090009,      !- Vertex 4 Y-coordinate {m}
    1.25454873239437;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 358,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.7049227326957,        !- Vertex 1 X-coordinate {m}
    11.0878507805086,        !- Vertex 1 Y-coordinate {m}
    1.24993256351039,        !- Vertex 1 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 2 X-coordinate {m}
    11.0878507805086,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    0.0896507805086006,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    0.0896507805086006,      !- Vertex 4 Y-coordinate {m}
    1.24993256351039;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 359,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.9668772673043,         !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    1.08617558441558,        !- Vertex 1 Z-coordinate {m}
    8.9668772673043,         !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -6.6795227326957,        !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -6.6795227326957,        !- Vertex 4 X-coordinate {m}
    11.1132507805086,        !- Vertex 4 Y-coordinate {m}
    1.08617558441558;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 65,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 265,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.3812,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    1.33029872941177,        !- Vertex 1 Z-coordinate {m}
    27.3812,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    5.7912000000001,         !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    5.7912000000001,         !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    1.33029872941177;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 272,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -31.2928,                !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    3.36518576766856,        !- Vertex 1 Z-coordinate {m}
    -31.2928,                !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -0.0254,                 !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -0.0254,                 !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    3.36518576766856;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 66,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 311,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.8083588457906,        !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    1.33031144893112,        !- Vertex 1 Z-coordinate {m}
    -5.8083588457906,        !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -27.1951588457906,       !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -27.1951588457906,       !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    1.33031144893112;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 49,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 279,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -8.4074,                 !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    3.37672339393939,        !- Vertex 1 Z-coordinate {m}
    -8.4074,                 !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -0.0254,                 !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -0.0254,                 !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    3.37672339393939;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 48,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 285,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999976,      !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    3.36518405196914,        !- Vertex 1 Z-coordinate {m}
    0.0253999999999976,      !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    31.3055000000001,        !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    31.3055000000001,        !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    3.36518405196914;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 86,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 462,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.04732273269561,       !- Vertex 1 X-coordinate {m}
    0.038850780508656,       !- Vertex 1 Y-coordinate {m}
    1.25233565632458,        !- Vertex 1 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 2 X-coordinate {m}
    0.038850780508656,       !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 3 X-coordinate {m}
    -5.2824492194914,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -3.04732273269561,       !- Vertex 4 X-coordinate {m}
    -5.2824492194914,        !- Vertex 4 Y-coordinate {m}
    1.25233565632458;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 472,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.9922772673043,         !- Vertex 1 X-coordinate {m}
    -0.0881492194913989,     !- Vertex 1 Y-coordinate {m}
    1.33154618181818,        !- Vertex 1 Z-coordinate {m}
    8.9922772673043,         !- Vertex 2 X-coordinate {m}
    -0.0881492194913989,     !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    8.9922772673043,         !- Vertex 3 X-coordinate {m}
    11.0878507805086,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    8.9922772673043,         !- Vertex 4 X-coordinate {m}
    11.0878507805086,        !- Vertex 4 Y-coordinate {m}
    1.33154618181818;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 45,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 473,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.41087726730431,        !- Vertex 1 X-coordinate {m}
    -0.1135492194914,        !- Vertex 1 Y-coordinate {m}
    1.337088,                !- Vertex 1 Z-coordinate {m}
    5.41087726730431,        !- Vertex 2 X-coordinate {m}
    -0.1135492194914,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    8.9668772673043,         !- Vertex 3 X-coordinate {m}
    -0.1135492194914,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    8.9668772673043,         !- Vertex 4 X-coordinate {m}
    -0.1135492194914,        !- Vertex 4 Y-coordinate {m}
    1.337088;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 477,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.6795227326957,        !- Vertex 1 X-coordinate {m}
    0.0642507805090009,      !- Vertex 1 Y-coordinate {m}
    1.33697352112676,        !- Vertex 1 Z-coordinate {m}
    -6.6795227326957,        !- Vertex 2 X-coordinate {m}
    0.0642507805090009,      !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -3.0727227326956,        !- Vertex 3 X-coordinate {m}
    0.0642507805090009,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -3.0727227326956,        !- Vertex 4 X-coordinate {m}
    0.0642507805090009,      !- Vertex 4 Y-coordinate {m}
    1.33697352112676;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 44,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 478,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.7049227326957,        !- Vertex 1 X-coordinate {m}
    11.0878507805086,        !- Vertex 1 Y-coordinate {m}
    1.33158799076213,        !- Vertex 1 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 2 X-coordinate {m}
    11.0878507805086,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 3 X-coordinate {m}
    0.0896507805086006,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -6.7049227326957,        !- Vertex 4 X-coordinate {m}
    0.0896507805086006,      !- Vertex 4 Y-coordinate {m}
    1.33158799076213;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 479,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.46903726730431,        !- Vertex 1 X-coordinate {m}
    11.1132507805086,        !- Vertex 1 Y-coordinate {m}
    1.0648,                  !- Vertex 1 Z-coordinate {m}
    8.46903726730431,        !- Vertex 2 X-coordinate {m}
    11.1132507805086,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -6.1816827326957,        !- Vertex 3 X-coordinate {m}
    11.1132507805086,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -6.1816827326957,        !- Vertex 4 X-coordinate {m}
    11.1132507805086,        !- Vertex 4 Y-coordinate {m}
    1.0648;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 68,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 385,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.3812,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    1.24882748235294,        !- Vertex 1 Z-coordinate {m}
    27.3812,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    5.7912000000001,         !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    5.7912000000001,         !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    1.24882748235294;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 57,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 363,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.95637666666657,       !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    1.0648,                  !- Vertex 1 Z-coordinate {m}
    -9.95637666666657,       !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -0.343323333333238,      !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -0.343323333333238,      !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    1.0648;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 63,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 364,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    21.1328,                 !- Vertex 1 Y-coordinate {m}
    1.24880239355581,        !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    21.1328,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    -0.939800000000002,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    -0.939800000000002,      !- Vertex 4 Y-coordinate {m}
    1.24880239355581;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 365,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.367876666666573,      !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    1.0648,                  !- Vertex 1 Z-coordinate {m}
    -0.367876666666573,      !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -9.95722333333323,       !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -9.95722333333323,       !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    1.0648;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 75,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 366,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0253999999999015,     !- Vertex 1 X-coordinate {m}
    14.4526,                 !- Vertex 1 Y-coordinate {m}
    1.25138859315589,        !- Vertex 1 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 2 X-coordinate {m}
    14.4526,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 3 X-coordinate {m}
    21.1328,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 4 X-coordinate {m}
    21.1328,                 !- Vertex 4 Y-coordinate {m}
    1.25138859315589;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 52,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 392,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -31.2928,                !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    1.85906274573518,        !- Vertex 1 Z-coordinate {m}
    -31.2928,                !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -0.0254,                 !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -0.0254,                 !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    1.85906274573518;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 51,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 399,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999994,      !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    1.86393018181818,        !- Vertex 1 Z-coordinate {m}
    0.0253999999999994,      !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    8.4074,                  !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    8.4074,                  !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    1.86393018181818;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 67,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 431,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.8083588457906,        !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    1.2488383847981,         !- Vertex 1 Z-coordinate {m}
    -5.8083588457906,        !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -27.1951588457906,       !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -27.1951588457906,       !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    1.2488383847981;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 59,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 371,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.9441,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.0648,                  !- Vertex 1 Z-coordinate {m}
    9.9441,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    0.3429,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    0.3429,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.0648;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 62,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 372,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    -22.098,                 !- Vertex 1 Y-coordinate {m}
    1.24880239355581,        !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    -22.098,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    10.287,                  !- Vertex 3 X-coordinate {m}
    -0.0253999999999971,     !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    10.287,                  !- Vertex 4 X-coordinate {m}
    -0.0253999999999971,     !- Vertex 4 Y-coordinate {m}
    1.24880239355581;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 60,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 373,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.330623333333339,       !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    1.0648,                  !- Vertex 1 Z-coordinate {m}
    0.330623333333339,       !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    9.94367666666667,        !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    9.94367666666667,        !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    1.0648;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 72,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 378,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.0254,                 !- Vertex 1 Y-coordinate {m}
    1.25138859315589,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -0.0254,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.7056,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.7056,                 !- Vertex 4 Y-coordinate {m}
    1.25138859315589;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 50,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 405,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -31.3084745120552,       !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    1.85906202192448,        !- Vertex 1 Z-coordinate {m}
    -31.3084745120552,       !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -0.0283745120551453,     !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -0.0283745120551453,     !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    1.85906202192448;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 25,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.3812,                 !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    3.51839058823529,        !- Vertex 1 Z-coordinate {m}
    27.3812,                 !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    5.7912000000001,         !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    5.7912000000001,         !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    3.51839058823529;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 3,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.2742999999999,       !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    3.15346299876084,        !- Vertex 1 Z-coordinate {m}
    -10.2742999999999,       !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    -0.0253999999999076,     !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    -0.0253999999999076,     !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    3.15346299876084;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    21.1328,                 !- Vertex 1 Y-coordinate {m}
    3.51833831990794,        !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    21.1328,                 !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    -0.939800000000002,      !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    -0.939800000000002,      !- Vertex 4 Y-coordinate {m}
    3.51833831990794;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 5,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0507999999999061,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    3.15347100621118,        !- Vertex 1 Z-coordinate {m}
    -0.0507999999999061,     !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    -10.2742999999999,       !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    -10.2742999999999,       !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    3.15347100621118;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 6,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0253999999999015,     !- Vertex 1 X-coordinate {m}
    14.4526,                 !- Vertex 1 Y-coordinate {m}
    3.15518479087452,        !- Vertex 1 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 2 X-coordinate {m}
    14.4526,                 !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 3 X-coordinate {m}
    21.1328,                 !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 4 X-coordinate {m}
    21.1328,                 !- Vertex 4 Y-coordinate {m}
    3.15518479087452;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 91,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.2928,                 !- Vertex 1 X-coordinate {m}
    14.4272,                 !- Vertex 1 Y-coordinate {m}
    3.52936842105263,        !- Vertex 1 Z-coordinate {m}
    31.2928,                 !- Vertex 2 X-coordinate {m}
    14.4272,                 !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    27.432,                  !- Vertex 3 X-coordinate {m}
    14.4272,                 !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    27.432,                  !- Vertex 4 X-coordinate {m}
    14.4272,                 !- Vertex 4 Y-coordinate {m}
    3.52936842105263;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 11,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.4904000000001,        !- Vertex 1 X-coordinate {m}
    14.3560906327868,        !- Vertex 1 Y-coordinate {m}
    3.15346699751861,        !- Vertex 1 Z-coordinate {m}
    37.4904000000001,        !- Vertex 2 X-coordinate {m}
    14.3560906327868,        !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    27.2542000000001,        !- Vertex 3 X-coordinate {m}
    14.3560906327868,        !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    27.2542000000001,        !- Vertex 4 X-coordinate {m}
    14.3560906327868,        !- Vertex 4 Y-coordinate {m}
    3.15346699751861;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 12,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.5158000000001,        !- Vertex 1 X-coordinate {m}
    -7.74190936721322,       !- Vertex 1 Y-coordinate {m}
    3.51833831990794,        !- Vertex 1 Z-coordinate {m}
    37.5158000000001,        !- Vertex 2 X-coordinate {m}
    -7.74190936721322,       !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    37.5158000000001,        !- Vertex 3 X-coordinate {m}
    14.3306906327868,        !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    37.5158000000001,        !- Vertex 4 X-coordinate {m}
    14.3306906327868,        !- Vertex 4 Y-coordinate {m}
    3.51833831990794;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 13,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.2415000000001,        !- Vertex 1 X-coordinate {m}
    -7.76730936721322,       !- Vertex 1 Y-coordinate {m}
    3.15346299876084,        !- Vertex 1 Z-coordinate {m}
    27.2415000000001,        !- Vertex 2 X-coordinate {m}
    -7.76730936721322,       !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    37.4904000000001,        !- Vertex 3 X-coordinate {m}
    -7.76730936721322,       !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    37.4904000000001,        !- Vertex 4 X-coordinate {m}
    -7.76730936721322,       !- Vertex 4 Y-coordinate {m}
    3.15346299876084;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.2288000000001,        !- Vertex 1 X-coordinate {m}
    14.3306906327868,        !- Vertex 1 Y-coordinate {m}
    3.15518479087452,        !- Vertex 1 Z-coordinate {m}
    27.2288000000001,        !- Vertex 2 X-coordinate {m}
    14.3306906327868,        !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    27.2288000000001,        !- Vertex 3 X-coordinate {m}
    7.65049063278678,        !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    27.2288000000001,        !- Vertex 4 X-coordinate {m}
    7.65049063278678,        !- Vertex 4 Y-coordinate {m}
    3.15518479087452;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 71,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.4122,                 !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    3.51841330166271,        !- Vertex 1 Z-coordinate {m}
    21.4122,                 !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    0.0253999999999976,      !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    0.0253999999999976,      !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    3.51841330166271;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 97,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    7.62509063278678,        !- Vertex 1 Y-coordinate {m}
    3.5287,                  !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    7.62509063278678,        !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    -4.0894000000001,        !- Vertex 3 X-coordinate {m}
    7.62509063278678,        !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    -4.0894000000001,        !- Vertex 4 X-coordinate {m}
    7.62509063278678,        !- Vertex 4 Y-coordinate {m}
    3.5287;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 159,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999994,      !- Vertex 1 X-coordinate {m}
    -4.2164,                 !- Vertex 1 Y-coordinate {m}
    6.173248,                !- Vertex 1 Z-coordinate {m}
    0.0253999999999994,      !- Vertex 2 X-coordinate {m}
    -4.2164,                 !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    8.4074,                  !- Vertex 3 X-coordinate {m}
    -4.2164,                 !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    8.4074,                  !- Vertex 4 X-coordinate {m}
    -4.2164,                 !- Vertex 4 Y-coordinate {m}
    6.173248;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 211,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    5.85336842105263,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    -3.8862,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    -3.8862,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    5.85336842105263;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 217,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.5222000000001,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    5.8527,                  !- Vertex 1 Z-coordinate {m}
    12.5222000000001,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    8.4582,                  !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    8.4582,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    5.8527;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 81,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 226,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    10.2362,                 !- Vertex 1 Y-coordinate {m}
    5.85003456790123,        !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    10.2362,                 !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    15.3797,                 !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    15.3797,                 !- Vertex 4 Y-coordinate {m}
    5.85003456790123;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 77,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 331,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    9.46444631578947,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    8.888,                   !- Vertex 2 Z-coordinate {m}
    -3.8862,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    8.888,                   !- Vertex 3 Z-coordinate {m}
    -3.8862,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    9.46444631578947;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 80,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 337,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.5222000000001,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    9.464072,                !- Vertex 1 Z-coordinate {m}
    12.5222000000001,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    8.888,                   !- Vertex 2 Z-coordinate {m}
    8.4582,                  !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    8.888,                   !- Vertex 3 Z-coordinate {m}
    8.4582,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    9.464072;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 82,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 346,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    10.2362,                 !- Vertex 1 Y-coordinate {m}
    9.46257935802469,        !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    10.2362,                 !- Vertex 2 Y-coordinate {m}
    8.888,                   !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    15.3797,                 !- Vertex 3 Y-coordinate {m}
    8.888,                   !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    15.3797,                 !- Vertex 4 Y-coordinate {m}
    9.46257935802469;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 78,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 451,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    13.4460968421053,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    12.952,                  !- Vertex 2 Z-coordinate {m}
    -3.8862,                 !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    12.952,                  !- Vertex 3 Z-coordinate {m}
    -3.8862,                 !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    13.4460968421053;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 79,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 457,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.5222000000001,        !- Vertex 1 X-coordinate {m}
    10.2108,                 !- Vertex 1 Y-coordinate {m}
    13.445776,               !- Vertex 1 Z-coordinate {m}
    12.5222000000001,        !- Vertex 2 X-coordinate {m}
    10.2108,                 !- Vertex 2 Y-coordinate {m}
    12.952,                  !- Vertex 2 Z-coordinate {m}
    8.4582,                  !- Vertex 3 X-coordinate {m}
    10.2108,                 !- Vertex 3 Y-coordinate {m}
    12.952,                  !- Vertex 3 Z-coordinate {m}
    8.4582,                  !- Vertex 4 X-coordinate {m}
    10.2108,                 !- Vertex 4 Y-coordinate {m}
    13.445776;               !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 83,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 466,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.4328,                  !- Vertex 1 X-coordinate {m}
    10.2362,                 !- Vertex 1 Y-coordinate {m}
    13.4444965925926,        !- Vertex 1 Z-coordinate {m}
    8.4328,                  !- Vertex 2 X-coordinate {m}
    10.2362,                 !- Vertex 2 Y-coordinate {m}
    12.952,                  !- Vertex 2 Z-coordinate {m}
    8.4328,                  !- Vertex 3 X-coordinate {m}
    15.3797,                 !- Vertex 3 Y-coordinate {m}
    12.952,                  !- Vertex 3 Z-coordinate {m}
    8.4328,                  !- Vertex 4 X-coordinate {m}
    15.3797,                 !- Vertex 4 Y-coordinate {m}
    13.4444965925926;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 123,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.2742999999999,       !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    1.41346299876084,        !- Vertex 1 Z-coordinate {m}
    -10.2742999999999,       !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -0.0253999999999076,     !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -0.0253999999999076,     !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    1.41346299876084;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 124,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    21.1328,                 !- Vertex 1 Y-coordinate {m}
    1.77833831990794,        !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    21.1328,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    -0.939800000000002,      !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    -0.939800000000002,      !- Vertex 4 Y-coordinate {m}
    1.77833831990794;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 125,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0507999999999061,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    1.41347100621118,        !- Vertex 1 Z-coordinate {m}
    -0.0507999999999061,     !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -10.2742999999999,       !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -10.2742999999999,       !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    1.41347100621118;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 126,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0253999999999015,     !- Vertex 1 X-coordinate {m}
    14.4526,                 !- Vertex 1 Y-coordinate {m}
    1.78372623574145,        !- Vertex 1 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 2 X-coordinate {m}
    14.4526,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 3 X-coordinate {m}
    21.1328,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 4 X-coordinate {m}
    21.1328,                 !- Vertex 4 Y-coordinate {m}
    1.78372623574145;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 56,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 243,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.2742999999999,       !- Vertex 1 X-coordinate {m}
    -0.965200000000001,      !- Vertex 1 Y-coordinate {m}
    5.19157293680297,        !- Vertex 1 Z-coordinate {m}
    -10.2742999999999,       !- Vertex 2 X-coordinate {m}
    -0.965200000000001,      !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    -0.0253999999999076,     !- Vertex 3 X-coordinate {m}
    -0.965200000000001,      !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    -0.0253999999999076,     !- Vertex 4 X-coordinate {m}
    -0.965200000000001,      !- Vertex 4 Y-coordinate {m}
    5.19157293680297;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 64,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 244,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.2996999999999,       !- Vertex 1 X-coordinate {m}
    21.1328,                 !- Vertex 1 Y-coordinate {m}
    5.39426945914845,        !- Vertex 1 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 2 X-coordinate {m}
    21.1328,                 !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 3 X-coordinate {m}
    -0.939800000000002,      !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    -10.2996999999999,       !- Vertex 4 X-coordinate {m}
    -0.939800000000002,      !- Vertex 4 Y-coordinate {m}
    5.39426945914845;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 55,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 245,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0507999999999061,     !- Vertex 1 X-coordinate {m}
    21.1582,                 !- Vertex 1 Y-coordinate {m}
    5.19157744099379,        !- Vertex 1 Z-coordinate {m}
    -0.0507999999999061,     !- Vertex 2 X-coordinate {m}
    21.1582,                 !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    -10.2742999999999,       !- Vertex 3 X-coordinate {m}
    21.1582,                 !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    -10.2742999999999,       !- Vertex 4 X-coordinate {m}
    21.1582,                 !- Vertex 4 Y-coordinate {m}
    5.19157744099379;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 76,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 246,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0253999999999015,     !- Vertex 1 X-coordinate {m}
    14.4526,                 !- Vertex 1 Y-coordinate {m}
    5.39728669201521,        !- Vertex 1 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 2 X-coordinate {m}
    14.4526,                 !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 3 X-coordinate {m}
    21.1328,                 !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    -0.0253999999999015,     !- Vertex 4 X-coordinate {m}
    21.1328,                 !- Vertex 4 Y-coordinate {m}
    5.39728669201521;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 131,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.2616,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.41346699751861,        !- Vertex 1 Z-coordinate {m}
    10.2616,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    0.0254,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    0.0254,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.41346699751861;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 132,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    -22.098,                 !- Vertex 1 Y-coordinate {m}
    1.77833831990794,        !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    -22.098,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    10.287,                  !- Vertex 3 X-coordinate {m}
    -0.0253999999999971,     !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    10.287,                  !- Vertex 4 X-coordinate {m}
    -0.0253999999999971,     !- Vertex 4 Y-coordinate {m}
    1.77833831990794;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 133,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0127,                  !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    1.41346299876084,        !- Vertex 1 Z-coordinate {m}
    0.0127,                  !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    10.2616,                 !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    10.2616,                 !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    1.41346299876084;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 138,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.0254,                 !- Vertex 1 Y-coordinate {m}
    1.78372623574145,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -0.0254,                 !- Vertex 2 Y-coordinate {m}
    0.76,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.7056,                 !- Vertex 3 Y-coordinate {m}
    0.76,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.7056,                 !- Vertex 4 Y-coordinate {m}
    1.78372623574145;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 54,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 251,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.2616,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.19157518610422,        !- Vertex 1 Z-coordinate {m}
    10.2616,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    0.0254,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    0.0254,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.19157518610422;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 61,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 252,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.287,                  !- Vertex 1 X-coordinate {m}
    -22.098,                 !- Vertex 1 Y-coordinate {m}
    5.39426945914845,        !- Vertex 1 Z-coordinate {m}
    10.287,                  !- Vertex 2 X-coordinate {m}
    -22.098,                 !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    10.287,                  !- Vertex 3 X-coordinate {m}
    -0.0253999999999971,     !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    10.287,                  !- Vertex 4 X-coordinate {m}
    -0.0253999999999971,     !- Vertex 4 Y-coordinate {m}
    5.39426945914845;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 253,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0127,                  !- Vertex 1 X-coordinate {m}
    -22.1234,                !- Vertex 1 Y-coordinate {m}
    5.19157293680297,        !- Vertex 1 Z-coordinate {m}
    0.0127,                  !- Vertex 2 X-coordinate {m}
    -22.1234,                !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    10.2616,                 !- Vertex 3 X-coordinate {m}
    -22.1234,                !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    10.2616,                 !- Vertex 4 X-coordinate {m}
    -22.1234,                !- Vertex 4 Y-coordinate {m}
    5.19157293680297;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 71,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 258,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.0254,                 !- Vertex 1 Y-coordinate {m}
    5.39728669201521,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -0.0254,                 !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.7056,                 !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.7056,                 !- Vertex 4 Y-coordinate {m}
    5.39728669201521;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 205,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.84899115044248,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    -5.7658,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    -5.7658,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.84899115044248;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 69,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 325,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    9.46199504424779,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.888,                   !- Vertex 2 Z-coordinate {m}
    -5.7658,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8.888,                   !- Vertex 3 Z-coordinate {m}
    -5.7658,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    9.46199504424779;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 74,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 445,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    13.4439957522124,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.952,                  !- Vertex 2 Z-coordinate {m}
    -5.7658,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.952,                  !- Vertex 3 Z-coordinate {m}
    -5.7658,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    13.4439957522124;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 85,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.52499115044248,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    -5.7658,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    -5.7658,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.52499115044248;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 199,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.84899720659741,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.824,                   !- Vertex 2 Z-coordinate {m}
    -5.7619360505167,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4.824,                   !- Vertex 3 Z-coordinate {m}
    -5.7619360505167,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.84899720659741;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 70,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 319,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    9.46199843569455,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8.888,                   !- Vertex 2 Z-coordinate {m}
    -5.7619360505167,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8.888,                   !- Vertex 3 Z-coordinate {m}
    -5.7619360505167,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    9.46199843569455;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 73,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 439,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    13.4439986591668,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.952,                  !- Vertex 2 Z-coordinate {m}
    -5.7619360505167,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.952,                  !- Vertex 3 Z-coordinate {m}
    -5.7619360505167,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    13.4439986591668;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    Bldg101 Window,          !- Construction Name
    Surface 79,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.52499720659741,        !- Vertex 1 Z-coordinate {m}
    -0.0254,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.5,                     !- Vertex 2 Z-coordinate {m}
    -5.7619360505167,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    -5.7619360505167,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.52499720659741;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Merged Surface 223 - Surface 236,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_Mid,                 !- Zone Name
    12.3870719999996;        !- Surface Area {m2}

InternalMass,
    Merged Surface 141 - Surface 153,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_North,               !- Zone Name
    17.1354496;              !- Surface Area {m2}

InternalMass,
    Merged Surface 148 - Surface 154,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_North,               !- Zone Name
    111.3804224;             !- Surface Area {m2}

InternalMass,
    Merged Surface 168 - Surface 188,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    1st_South,               !- Zone Name
    110.618318816992;        !- Surface Area {m2}

InternalMass,
    Merged Surface 343 - Surface 356,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_Mid,                 !- Zone Name
    12.3870719999996;        !- Surface Area {m2}

InternalMass,
    Merged Surface 278 - Surface 286,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    2nd_SouthFront,          !- Zone Name
    17.1354496;              !- Surface Area {m2}

InternalMass,
    Merged Surface 463 - Surface 476,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_Mid,                 !- Zone Name
    12.3870719999996;        !- Surface Area {m2}

InternalMass,
    Merged Surface 391 - Surface 400,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    3rd_NorthFront,          !- Zone Name
    17.1354496;              !- Surface Area {m2}

InternalMass,
    Merged Surface 22 - Surface 8,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    27.6645036741187;        !- Surface Area {m2}

InternalMass,
    Merged Surface 26 - Surface 90,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_North,              !- Zone Name
    30.96768;                !- Surface Area {m2}

InternalMass,
    Merged Surface 70 - Surface 94,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Bsmt_South,              !- Zone Name
    30.96768;                !- Surface Area {m2}

InternalMass,
    Merged Surface 100 - Surface 59,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    21.571099228013;         !- Surface Area {m2}

InternalMass,
    Merged Surface 101 - Surface 58,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    12.3843195856752;        !- Surface Area {m2}

InternalMass,
    Merged Surface 103 - Surface 116,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    12.3870719999996;        !- Surface Area {m2}

InternalMass,
    Merged Surface 107 - Surface 62,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    12.3843195856752;        !- Surface Area {m2}

InternalMass,
    Merged Surface 108 - Surface 61,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    21.370750371987;         !- Surface Area {m2}

InternalMass,
    Merged Surface 109 - Surface 114,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    12.3870719999999;        !- Surface Area {m2}

InternalMass,
    Merged Surface 110 - Surface 225,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    15.9266049024598;        !- Surface Area {m2}

InternalMass,
    Merged Surface 115 - Surface 60,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    9.50437190540128;        !- Surface Area {m2}

InternalMass,
    Merged Surface 157 - Surface 42,  !- Name
    Bldg101 Interior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    35.55605792;             !- Surface Area {m2}

InternalMass,
    Merged Surface 161 - Surface 173,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    34.2708992;              !- Surface Area {m2}

InternalMass,
    Merged Surface 170 - Surface 65,  !- Name
    Bldg101 Interior Floor,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    119.253369397245;        !- Surface Area {m2}

InternalMass,
    Merged Surface 176 - Surface 209,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    15.8967424;              !- Surface Area {m2}

InternalMass,
    Merged Surface 177 - Surface 208,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    30.96768;                !- Surface Area {m2}

InternalMass,
    Merged Surface 181 - Surface 228,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    21.370750371987;         !- Surface Area {m2}

InternalMass,
    Merged Surface 182 - Surface 227,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    12.3843195856752;        !- Surface Area {m2}

InternalMass,
    Merged Surface 183 - Surface 216,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    30.96768;                !- Surface Area {m2}

InternalMass,
    Merged Surface 184 - Surface 215,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    16.7225472000004;        !- Surface Area {m2}

InternalMass,
    Merged Surface 185 - Surface 290,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    119.253369397245;        !- Surface Area {m2}

InternalMass,
    Merged Surface 212 - Surface 327,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    29.806392;               !- Surface Area {m2}

InternalMass,
    Merged Surface 218 - Surface 333,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    31.3547760000008;        !- Surface Area {m2}

InternalMass,
    Merged Surface 230 - Surface 345,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    15.9266049024598;        !- Surface Area {m2}

InternalMass,
    Merged Surface 296 - Surface 329,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    15.8967424;              !- Surface Area {m2}

InternalMass,
    Merged Surface 297 - Surface 328,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    30.96768;                !- Surface Area {m2}

InternalMass,
    Merged Surface 301 - Surface 348,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    21.370750371987;         !- Surface Area {m2}

InternalMass,
    Merged Surface 302 - Surface 347,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    12.3843195856752;        !- Surface Area {m2}

InternalMass,
    Merged Surface 303 - Surface 336,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    30.96768;                !- Surface Area {m2}

InternalMass,
    Merged Surface 304 - Surface 335,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    16.7225472000004;        !- Surface Area {m2}

InternalMass,
    Merged Surface 305 - Surface 410,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    119.253369397245;        !- Surface Area {m2}

InternalMass,
    Merged Surface 31 - Surface 40,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    17.1354496;              !- Surface Area {m2}

InternalMass,
    Merged Surface 332 - Surface 447,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    29.806392;               !- Surface Area {m2}

InternalMass,
    Merged Surface 338 - Surface 453,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    31.3547760000008;        !- Surface Area {m2}

InternalMass,
    Merged Surface 35 - Surface 54,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    15.8967424;              !- Surface Area {m2}

InternalMass,
    Merged Surface 350 - Surface 465,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Lobby_Mid,               !- Zone Name
    15.9266049024598;        !- Surface Area {m2}

InternalMass,
    Merged Surface 38 - Surface 46,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    17.1354496;              !- Surface Area {m2}

InternalMass,
    Merged Surface 41 - Surface 53,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    34.2708992;              !- Surface Area {m2}

InternalMass,
    Merged Surface 416 - Surface 449,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    15.8967424;              !- Surface Area {m2}

InternalMass,
    Merged Surface 417 - Surface 448,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    30.96768;                !- Surface Area {m2}

InternalMass,
    Merged Surface 421 - Surface 468,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    21.370750371987;         !- Surface Area {m2}

InternalMass,
    Merged Surface 422 - Surface 467,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    12.3843195856752;        !- Surface Area {m2}

InternalMass,
    Merged Surface 423 - Surface 456,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    30.96768;                !- Surface Area {m2}

InternalMass,
    Merged Surface 424 - Surface 455,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    16.7225472000004;        !- Surface Area {m2}

InternalMass,
    Merged Surface 47 - Surface 52,  !- Name
    Bldg101 Interior Partition Brick,  !- Construction Name
    Lobby_Mid,               !- Zone Name
    16.7225472000004;        !- Surface Area {m2}

InternalMass,
    Merged Surface 129 - Surface 241,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    NorthEnd,                !- Zone Name
    227.510190139999;        !- Surface Area {m2}

InternalMass,
    Merged Surface 139 - Surface 250,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    SouthEnd,                !- Zone Name
    227.72389939;            !- Surface Area {m2}

InternalMass,
    Merged Surface 201 - Surface 86,  !- Name
    Bldg101 Interior Floor,  !- Construction Name
    Stair_North,             !- Zone Name
    44.077830971831;         !- Surface Area {m2}

InternalMass,
    Merged Surface 206 - Surface 321,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Stair_North,             !- Zone Name
    44.077830971831;         !- Surface Area {m2}

InternalMass,
    Merged Surface 326 - Surface 441,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Stair_North,             !- Zone Name
    44.077830971831;         !- Surface Area {m2}

InternalMass,
    Merged Surface 195 - Surface 80,  !- Name
    Bldg101 Interior Floor,  !- Construction Name
    Stair_South,             !- Zone Name
    44.0975541562542;        !- Surface Area {m2}

InternalMass,
    Merged Surface 200 - Surface 315,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Stair_South,             !- Zone Name
    44.0975541562542;        !- Surface Area {m2}

InternalMass,
    Merged Surface 320 - Surface 435,  !- Name
    Bldg101 Interior Ceiling,!- Construction Name
    Stair_South,             !- Zone Name
    44.0975541562542;        !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People 25,               !- Name
    1st_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.64554166666665,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 26,               !- Name
    1st_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.525471266181248,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 33,               !- Name
    1st_North,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.61919219483566,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 34,               !- Name
    1st_South,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.55177324778285,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 31,               !- Name
    2nd_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.525471266181248,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 32,               !- Name
    2nd_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.64554166666665,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 23,               !- Name
    2nd_SouthFront,          !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.14816666666667,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 24,               !- Name
    2nd_SouthFront,          !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.26605666379641,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 12,               !- Name
    3rd_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.525471266181248,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 11,               !- Name
    Bsmt_North,              !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.61919219483565,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 27,               !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.55177324778285,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 28,               !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.35359895833335,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 13,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.85089775524821,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 14,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.514297645237222,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 15,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.85089775524821,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 16,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.514297645237222,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 17,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.85089775524821,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 18,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.514297645237222,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 19,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.85089775524821,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 20,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.52547126618125,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 21,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.514297645237222,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 29,               !- Name
    NorthEnd,                !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.34669791666665,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 30,               !- Name
    NorthEnd,                !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.34669791666665,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 22,               !- Name
    SouthEnd,                !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.35359895833334,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 3,                !- Name
    Bldg101_Conference,      !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0322917312501292,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 2,                !- Name
    Bldg101_Office,          !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0322917312501292,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

People,
    People 8,                !- Name
    Bldg101_Stair,           !- Zone or ZoneList Name
    Bldg101_Office_OccSchedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0322917312501292,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights 41,               !- Name
    1st_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4365.88555555555,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 42,               !- Name
    1st_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    201.430652036145,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 50,               !- Name
    1st_North,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    710.6875,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 51,               !- Name
    1st_North,               !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2920.69034135367,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 52,               !- Name
    1st_South,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    711.009443966069,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 53,               !- Name
    1st_South,               !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2894.8464116501,         !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 48,               !- Name
    2nd_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    201.430652036145,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 49,               !- Name
    2nd_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2164.12430555555,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 39,               !- Name
    2nd_SouthFront,          !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    887.915555555557,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 40,               !- Name
    2nd_SouthFront,          !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1635.32172112196,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 15,               !- Name
    3rd_Mid,                 !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    201.430652036145,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 16,               !- Name
    3rd_Mid,                 !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    940.923611111108,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 12,               !- Name
    Bsmt_North,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3174.66341451486,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 13,               !- Name
    Bsmt_North,              !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    160.416666666667,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 14,               !- Name
    Bsmt_North,              !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1224.44965277777,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 43,               !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    168.750000000004,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 44,               !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2894.84641165009,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 45,               !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2818.87960069445,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 17,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1604.54073135342,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 18,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    191.361111111111,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 19,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    160.416666666667,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 20,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    168.750000000004,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 21,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    197.147430674268,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 22,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1604.54073135342,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 23,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    160.416666666667,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 24,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    168.750000000004,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 25,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    197.147430674268,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 26,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1604.54073135342,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 27,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    160.416666666667,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 28,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    168.750000000004,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 29,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    197.147430674268,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 30,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1604.54073135342,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 31,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    191.361111111111,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 32,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    710.6875,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 33,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    711.009443966069,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 34,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    940.923611111108,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 35,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    201.430652036146,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 36,               !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    197.147430674268,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 46,               !- Name
    NorthEnd,                !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2816.23420138888,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 47,               !- Name
    NorthEnd,                !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2816.23420138888,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 37,               !- Name
    SouthEnd,                !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2818.87960069445,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 38,               !- Name
    SouthEnd,                !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1225.59982638889,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 2,                !- Name
    Bldg101_Conference,      !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    24.9722721667666,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 4,                !- Name
    Bldg101_Office,          !- Zone or ZoneList Name
    Bldg101_Office_LightSchedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.3784969792162,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 6,                !- Name
    Bldg101_Stair,           !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
