    ,                        !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible

Lights,
    Lights 11,               !- Name
    Bldg101_Unoccupied_Office,  !- Zone or ZoneList Name
    Always Off,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18;                    !- Fraction Visible


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Electric Equipment 17,   !- Name
    1st_Mid,                 !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1881.84722222221,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 23,   !- Name
    1st_North,               !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2539.73073161188,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 24,   !- Name
    1st_South,               !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2517.25774926094,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 22,   !- Name
    2nd_Mid,                 !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1881.84722222221,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 15,   !- Name
    2nd_SouthFront,          !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    382.722222222221,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 16,   !- Name
    2nd_SouthFront,          !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1422.01888793213,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 9,    !- Name
    Bsmt_North,              !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2539.73073161188,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 18,   !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2517.25774926094,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 19,   !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2451.19965277778,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 10,   !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1283.63258508273,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 11,   !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1283.63258508273,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 12,   !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1283.63258508273,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 13,   !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1283.63258508273,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 20,   !- Name
    NorthEnd,                !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2448.89930555554,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 21,   !- Name
    NorthEnd,                !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4897.79861111108,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 14,   !- Name
    SouthEnd,                !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2451.19965277777,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 3,    !- Name
    Bldg101_Conference,      !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Electric Equipment 1,    !- Name
    Bldg101_Office,          !- Zone or ZoneList Name
    Bldg101_EquipmentSchedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate2 7,  !- Name
    1st_Mid,                 !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00401884957467191,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate3 2,  !- Name
    1st_Mid,                 !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0338419436997192,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate6 7,  !- Name
    1st_North,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0161894082156994,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 18,  !- Name
    1st_North,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0234290379459594,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate6 8,  !- Name
    1st_South,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0179717556160232,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 19,  !- Name
    1st_South,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0265928139279469,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate2 8,  !- Name
    2nd_Mid,                 !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00401884957467191,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate6 6,  !- Name
    2nd_Mid,                 !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0338419436997192,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate3 1,  !- Name
    2nd_SouthFront,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0063085487413289,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate6 2,  !- Name
    2nd_SouthFront,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0265928139279469,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate2 1,  !- Name
    3rd_Mid,                 !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0070142963471468,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 4,  !- Name
    3rd_Mid,                 !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0660243305449328,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate5 1,  !- Name
    Bsmt_North,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0161894082156994,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 2,  !- Name
    Bsmt_North,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00292625453664051,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 3,  !- Name
    Bsmt_North,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0376992792252907,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate6 3,  !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0179717556160232,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate6 4,  !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0485017228614364,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 17,  !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00307826775932321,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate2 2,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00388583800482457,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate2 3,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00388583800482457,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate2 4,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00681758959747188,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate2 5,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00401884957467195,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate2 6,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00388583800482457,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate5 2,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate5 3,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate5 4,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0219520266748711,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate5 5,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 10,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00841298179284147,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 11,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00885001980805424,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 12,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0063085487413289,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 13,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0234290379459594,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 14,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0265928139279469,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 15,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0338419436997192,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 5,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0063085487413289,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 6,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00292625453664051,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 7,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00307826775932321,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 8,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00292625453664051,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 9,  !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00307826775932321,     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate4 1,  !- Name
    NorthEnd,                !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0376992792252907,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate6 5,  !- Name
    NorthEnd,                !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0376992792252907,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate6 1,  !- Name
    SouthEnd,                !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0485017228614364,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 16,  !- Name
    SouthEnd,                !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0485017228614364,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate3,  !- Name
    Bldg101_Conference,      !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00018407888,           !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate6,  !- Name
    Bldg101_Office,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00018407888,           !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate8,  !- Name
    Bldg101_Stair,           !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00018407888,           !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bldg101_InfiltrationDesignFlowRate9 1,  !- Name
    Bldg101_Unoccupied_Office,  !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00018407888,           !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 6,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000843079888291827,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 10,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000773748415715258,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 11,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000771381725487571,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 9,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0011684,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice Outdoor Air 5,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0011684,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Always On;               !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 5,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00109298972566399,     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0011684,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice Outdoor Air 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0008128,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Always On;               !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    MediumOffice Outdoor Air 10,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0011684,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Always On;               !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000371111157374527,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 7,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00109844292686983,     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 3,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000380159671792435,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 8,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0011684,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 4,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0011684,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice Outdoor Air 7,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000254,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Always On;               !- Outdoor Air Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    1st_Mid Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1st_North Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1st_South Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2nd_Mid Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2nd_NorthBack Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2nd_NorthFront Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2nd_SouthBack Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2nd_SouthFront Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    3rd_Mid Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    3rd_NorthBack Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    3rd_NorthEnd Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    3rd_NorthFront Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    3rd_SouthBack Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    3rd_SouthEnd Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    3rd_SouthFront Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Bsmt_North Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Bsmt_South Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Lobby_Mid Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    NorthEnd Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SouthEnd Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Stair_North Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Stair_South Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    1st_Mid,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    34.4444444444445,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 6,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    1st_Mid Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1st_North,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 10,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    1st_North Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1st_South,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 11,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    1st_South Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2nd_Mid,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.5555555555556,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 9,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    2nd_Mid Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2nd_NorthBack,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30.5555555555556,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    2nd_NorthBack Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2nd_NorthFront,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    2nd_NorthFront Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2nd_SouthBack,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    2nd_SouthBack Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2nd_SouthFront,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    2nd_SouthFront Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    3rd_Mid,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    34.4444444444445,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    3rd_Mid Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    3rd_NorthBack,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    3rd_NorthBack Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    3rd_NorthEnd,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    33.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    3rd_NorthEnd Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    3rd_NorthFront,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 10,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    3rd_NorthFront Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    3rd_SouthBack,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 10,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    3rd_SouthBack Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    3rd_SouthEnd,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    33.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 10,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    3rd_SouthEnd Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    3rd_SouthFront,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 10,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    3rd_SouthFront Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Bsmt_North,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    34.4444444444445,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Bsmt_North Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Bsmt_South,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 7,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Bsmt_South Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Lobby_Mid,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    34.4444444444445,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Lobby_Mid Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    NorthEnd,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    34.4444444444445,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 8,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    NorthEnd Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    SouthEnd,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    34.4444444444445,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    SouthEnd Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Stair_North,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 7,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_North Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Stair_South,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.1111111111111,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air 7,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Stair_South Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Packaged Rooftop VAV with Reheat AHU1,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.87310276992,           !- Design Outdoor Air Flow Rate {m3/s}
    0.2932739,               !- Minimum System Air Flow Ratio
    7.00000000000006,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    Packaged Rooftop VAV with Reheat AHU2,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.08547911936,           !- Design Outdoor Air Flow Rate {m3/s}
    0.34995,                 !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    Packaged Rooftop VAV with Reheat AHU3,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.08547911936,           !- Design Outdoor Air Flow Rate {m3/s}
    0.3464494,               !- Minimum System Air Flow Ratio
    7.00000000000006,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    22.2222222222222;        !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Service Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    54.4444444444445,        !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    1st_Mid Thermostat,      !- Name
    1st_Mid,                 !- Zone or ZoneList Name
    1st_Mid Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    1st_North Thermostat,    !- Name
    1st_North,               !- Zone or ZoneList Name
    1st_North Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    1st_South Thermostat,    !- Name
    1st_South,               !- Zone or ZoneList Name
    1st_South Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    2nd_Mid Thermostat,      !- Name
    2nd_Mid,                 !- Zone or ZoneList Name
    2nd_Mid Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    2nd_NorthBack Thermostat,!- Name
    2nd_NorthBack,           !- Zone or ZoneList Name
    2nd_NorthBack Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    2nd_NorthFront Thermostat,  !- Name
    2nd_NorthFront,          !- Zone or ZoneList Name
    2nd_NorthFront Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    2nd_SouthBack Thermostat,!- Name
    2nd_SouthBack,           !- Zone or ZoneList Name
    2nd_SouthBack Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    2nd_SouthFront Thermostat,  !- Name
    2nd_SouthFront,          !- Zone or ZoneList Name
    2nd_SouthFront Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    3rd_Mid Thermostat,      !- Name
    3rd_Mid,                 !- Zone or ZoneList Name
    3rd_Mid Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    3rd_NorthBack Thermostat,!- Name
    3rd_NorthBack,           !- Zone or ZoneList Name
    3rd_NorthBack Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    3rd_NorthEnd Thermostat, !- Name
    3rd_NorthEnd,            !- Zone or ZoneList Name
    3rd_NorthEnd Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    3rd_NorthFront Thermostat,  !- Name
    3rd_NorthFront,          !- Zone or ZoneList Name
    3rd_NorthFront Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    3rd_SouthBack Thermostat,!- Name
    3rd_SouthBack,           !- Zone or ZoneList Name
    3rd_SouthBack Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    3rd_SouthEnd Thermostat, !- Name
    3rd_SouthEnd,            !- Zone or ZoneList Name
    3rd_SouthEnd Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    3rd_SouthFront Thermostat,  !- Name
    3rd_SouthFront,          !- Zone or ZoneList Name
    3rd_SouthFront Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    Bsmt_North Thermostat,   !- Name
    Bsmt_North,              !- Zone or ZoneList Name
    Bsmt_North Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    Bsmt_South Thermostat,   !- Name
    Bsmt_South,              !- Zone or ZoneList Name
    Bsmt_South Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    Lobby_Mid Thermostat,    !- Name
    Lobby_Mid,               !- Zone or ZoneList Name
    Lobby_Mid Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    NorthEnd Thermostat,     !- Name
    NorthEnd,                !- Zone or ZoneList Name
    NorthEnd Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    SouthEnd Thermostat,     !- Name
    SouthEnd,                !- Zone or ZoneList Name
    SouthEnd Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    Stair_North Thermostat,  !- Name
    Stair_North,             !- Zone or ZoneList Name
    Stair_North Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

ZoneControl:Thermostat,
    Stair_South Thermostat,  !- Name
    Stair_South,             !- Zone or ZoneList Name
    Stair_South Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Medium Office Thermostat,!- Name
    Bldg101 HtgSetp 70F,     !- Heating Setpoint Temperature Schedule Name
    Bldg101 ClgSetp 72F;     !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1st_Mid,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1st_Mid Damper Outlet,  !- Damper Air Outlet Node Name
    Node 46,                 !- Air Inlet Node Name
    1.55742656256,           !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.24,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 1st_Mid,  !- Reheat Coil Name
    9.46352945992463e-005,   !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 27,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1st_North,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1st_North Damper Outlet,  !- Damper Air Outlet Node Name
    Node 59,                 !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 1st_North,  !- Reheat Coil Name
    0.000151416471358794,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 77,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1st_South,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1st_South Damper Outlet,  !- Damper Air Outlet Node Name
    Node 133,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 1st_South,  !- Reheat Coil Name
    0.000151416471358794,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 52,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2nd_Mid,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2nd_Mid Damper Outlet,  !- Damper Air Outlet Node Name
    Node 64,                 !- Air Inlet Node Name
    1.60462130688,           !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.25,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 2nd_Mid,  !- Reheat Coil Name
    0.000189270589198493,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 61,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2nd_NorthBack,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2nd_NorthBack Damper Outlet,  !- Damper Air Outlet Node Name
    Node 93,                 !- Air Inlet Node Name
    1.4158423296,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.33,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 2nd_NorthBack,  !- Reheat Coil Name
    0.000100944314239196,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 91,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2nd_NorthFront,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2nd_NorthFront Damper Outlet,  !- Damper Air Outlet Node Name
    Node 100,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 2nd_NorthFront,  !- Reheat Coil Name
    0.000151416471358794,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 97,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2nd_SouthBack,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2nd_SouthBack Damper Outlet,  !- Damper Air Outlet Node Name
    Node 136,                !- Air Inlet Node Name
    1.4158423296,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.33,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 2nd_SouthBack,  !- Reheat Coil Name
    0.000100944314239196,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 134,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2nd_SouthFront,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2nd_SouthFront Damper Outlet,  !- Damper Air Outlet Node Name
    Node 139,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 2nd_SouthFront,  !- Reheat Coil Name
    0.000151416471358794,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 137,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3rd_Mid,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3rd_Mid Damper Outlet,  !- Damper Air Outlet Node Name
    Node 69,                 !- Air Inlet Node Name
    3.7755795456,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.31,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3rd_Mid,  !- Reheat Coil Name
    0.000315450981997488,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 67,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3rd_NorthBack,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3rd_NorthBack Damper Outlet,  !- Damper Air Outlet Node Name
    Node 105,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3rd_NorthBack,  !- Reheat Coil Name
    0.000151416471358794,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 103,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3rd_NorthEnd,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3rd_NorthEnd Damper Outlet,  !- Damper Air Outlet Node Name
    Node 110,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.38,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3rd_NorthEnd,  !- Reheat Coil Name
    0.000195579608838442,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 108,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3rd_NorthFront,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3rd_NorthFront Damper Outlet,  !- Damper Air Outlet Node Name
    Node 115,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3rd_NorthFront,  !- Reheat Coil Name
    0.000151416471358794,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 113,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3rd_SouthBack,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3rd_SouthBack Damper Outlet,  !- Damper Air Outlet Node Name
    Node 142,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3rd_SouthBack,  !- Reheat Coil Name
    0.000151416471358794,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 140,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3rd_SouthEnd,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3rd_SouthEnd Damper Outlet,  !- Damper Air Outlet Node Name
    Node 145,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.38,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3rd_SouthEnd,  !- Reheat Coil Name
    0.000195579608838442,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 143,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3rd_SouthFront,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3rd_SouthFront Damper Outlet,  !- Damper Air Outlet Node Name
    Node 148,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3rd_SouthFront,  !- Reheat Coil Name
    0.000151416471358794,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 146,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat Bsmt_North,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat Bsmt_North Damper Outlet,  !- Damper Air Outlet Node Name
    Node 120,                !- Air Inlet Node Name
    1.4158423296,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.33,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water Bsmt_North,  !- Reheat Coil Name
    0.000189270589198493,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 118,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat Bsmt_South,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat Bsmt_South Damper Outlet,  !- Damper Air Outlet Node Name
    Node 151,                !- Air Inlet Node Name
    1.8877897728,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water Bsmt_South,  !- Reheat Coil Name
    0.000151416471358794,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 149,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat Lobby_Mid,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat Lobby_Mid Damper Outlet,  !- Damper Air Outlet Node Name
    Node 85,                 !- Air Inlet Node Name
    3.7755795456,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.31,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water Lobby_Mid,  !- Reheat Coil Name
    0.000315450981997488,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 83,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat NorthEnd,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat NorthEnd Damper Outlet,  !- Damper Air Outlet Node Name
    Node 125,                !- Air Inlet Node Name
    3.7755795456,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.31,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water NorthEnd,  !- Reheat Coil Name
    0.000315450981997488,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 123,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat SouthEnd,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat SouthEnd Damper Outlet,  !- Damper Air Outlet Node Name
    Node 154,                !- Air Inlet Node Name
    3.7755795456,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.31,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water SouthEnd,  !- Reheat Coil Name
    0.000315450981997488,    !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 152,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat Stair_North,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat Stair_North Damper Outlet,  !- Damper Air Outlet Node Name
    Node 130,                !- Air Inlet Node Name
    0.4719474432,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water Stair_North,  !- Reheat Coil Name
    3.78541178396985e-005,   !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 128,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat Stair_South,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat Stair_South Damper Outlet,  !- Damper Air Outlet Node Name
    Node 157,                !- Air Inlet Node Name
    0.4719474432,            !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.35,                    !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water Stair_South,  !- Reheat Coil Name
    3.78541178396985e-005,   !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 155,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    1,                       !- Maximum Flow Fraction During Reheat
    40.5555555555556;        !- Maximum Reheat Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1st_Mid,  !- Name
    Node 27,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1st_Mid;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1st_North,  !- Name
    Node 77,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1st_North;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1st_South,  !- Name
    Node 52,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1st_South;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2nd_Mid,  !- Name
    Node 61,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2nd_Mid;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2nd_NorthBack,  !- Name
    Node 91,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2nd_NorthBack;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2nd_NorthFront,  !- Name
    Node 97,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2nd_NorthFront;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2nd_SouthBack,  !- Name
    Node 134,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2nd_SouthBack;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2nd_SouthFront,  !- Name
    Node 137,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2nd_SouthFront;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3rd_Mid,  !- Name
    Node 67,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3rd_Mid;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3rd_NorthBack,  !- Name
    Node 103,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3rd_NorthBack;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3rd_NorthEnd,  !- Name
    Node 108,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3rd_NorthEnd;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3rd_NorthFront,  !- Name
    Node 113,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3rd_NorthFront;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3rd_SouthBack,  !- Name
    Node 140,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3rd_SouthBack;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3rd_SouthEnd,  !- Name
    Node 143,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3rd_SouthEnd;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3rd_SouthFront,  !- Name
    Node 146,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3rd_SouthFront;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat Bsmt_North,  !- Name
    Node 118,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat Bsmt_North;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat Bsmt_South,  !- Name
    Node 149,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat Bsmt_South;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat Lobby_Mid,  !- Name
    Node 83,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat Lobby_Mid;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat NorthEnd,  !- Name
    Node 123,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat NorthEnd;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat SouthEnd,  !- Name
    Node 152,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat SouthEnd;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat Stair_North,  !- Name
    Node 128,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat Stair_North;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat Stair_South,  !- Name
    Node 155,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat Stair_South;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    1st_Mid Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1st_Mid,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1st_North Equipment List,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1st_North,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1st_South Equipment List,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1st_South,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2nd_Mid Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2nd_Mid,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2nd_NorthBack Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2nd_NorthBack,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2nd_NorthFront Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2nd_NorthFront,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2nd_SouthBack Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2nd_SouthBack,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2nd_SouthFront Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2nd_SouthFront,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    3rd_Mid Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3rd_Mid,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    3rd_NorthBack Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3rd_NorthBack,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    3rd_NorthEnd Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3rd_NorthEnd,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    3rd_NorthFront Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3rd_NorthFront,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    3rd_SouthBack Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3rd_SouthBack,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    3rd_SouthEnd Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3rd_SouthEnd,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    3rd_SouthFront Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3rd_SouthFront,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Bsmt_North Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat Bsmt_North,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Bsmt_South Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat Bsmt_South,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Lobby_Mid Equipment List,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat Lobby_Mid,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NorthEnd Equipment List, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat NorthEnd,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SouthEnd Equipment List, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat SouthEnd,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Stair_North Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat Stair_North,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Stair_South Equipment List,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat Stair_South,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    1st_Mid,                 !- Zone Name
    1st_Mid Equipment List,  !- Zone Conditioning Equipment List Name
    1st_Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 45;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1st_North,               !- Zone Name
    1st_North Equipment List,!- Zone Conditioning Equipment List Name
    1st_North Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 58;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1st_South,               !- Zone Name
    1st_South Equipment List,!- Zone Conditioning Equipment List Name
    1st_South Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Node 70;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2nd_Mid,                 !- Zone Name
    2nd_Mid Equipment List,  !- Zone Conditioning Equipment List Name
    2nd_Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 62;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2nd_NorthBack,           !- Zone Name
    2nd_NorthBack Equipment List,  !- Zone Conditioning Equipment List Name
    2nd_NorthBack Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    Node 92;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2nd_NorthFront,          !- Zone Name
    2nd_NorthFront Equipment List,  !- Zone Conditioning Equipment List Name
    2nd_NorthFront Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    Node 99;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2nd_SouthBack,           !- Zone Name
    2nd_SouthBack Equipment List,  !- Zone Conditioning Equipment List Name
    2nd_SouthBack Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Node 135;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2nd_SouthFront,          !- Zone Name
    2nd_SouthFront Equipment List,  !- Zone Conditioning Equipment List Name
    2nd_SouthFront Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    Node 138;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    3rd_Mid,                 !- Zone Name
    3rd_Mid Equipment List,  !- Zone Conditioning Equipment List Name
    3rd_Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 68;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    3rd_NorthBack,           !- Zone Name
    3rd_NorthBack Equipment List,  !- Zone Conditioning Equipment List Name
    3rd_NorthBack Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    Node 104;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    3rd_NorthEnd,            !- Zone Name
    3rd_NorthEnd Equipment List,  !- Zone Conditioning Equipment List Name
    3rd_NorthEnd Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    Node 109;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    3rd_NorthFront,          !- Zone Name
    3rd_NorthFront Equipment List,  !- Zone Conditioning Equipment List Name
    3rd_NorthFront Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Node 114;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    3rd_SouthBack,           !- Zone Name
    3rd_SouthBack Equipment List,  !- Zone Conditioning Equipment List Name
    3rd_SouthBack Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    Node 141;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    3rd_SouthEnd,            !- Zone Name
    3rd_SouthEnd Equipment List,  !- Zone Conditioning Equipment List Name
    3rd_SouthEnd Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    Node 144;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    3rd_SouthFront,          !- Zone Name
    3rd_SouthFront Equipment List,  !- Zone Conditioning Equipment List Name
    3rd_SouthFront Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    Node 147;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Bsmt_North,              !- Zone Name
    Bsmt_North Equipment List,  !- Zone Conditioning Equipment List Name
    Bsmt_North Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Node 119;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Bsmt_South,              !- Zone Name
    Bsmt_South Equipment List,  !- Zone Conditioning Equipment List Name
    Bsmt_South Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Node 150;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Lobby_Mid,               !- Zone Name
    Lobby_Mid Equipment List,!- Zone Conditioning Equipment List Name
    Lobby_Mid Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 84;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NorthEnd,                !- Zone Name
    NorthEnd Equipment List, !- Zone Conditioning Equipment List Name
    NorthEnd Inlet Node List,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Node 124;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SouthEnd,                !- Zone Name
    SouthEnd Equipment List, !- Zone Conditioning Equipment List Name
    SouthEnd Inlet Node List,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    Node 153;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Stair_North,             !- Zone Name
    Stair_North Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_North Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Node 129;                !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Stair_South,             !- Zone Name
    Stair_South Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_South Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 156;                !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    Fan Variable Volume 1,   !- Name
    FanSchedule Always On,   !- Availability Schedule Name
    0.668,                   !- Fan Total Efficiency
    1120.900095,             !- Pressure Rise {Pa}
    6.4368911778048,         !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 32,                 !- Air Inlet Node Name
    Node 24;                 !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 2,   !- Name
    FanSchedule Always On,   !- Availability Schedule Name
    0.69,                    !- Fan Total Efficiency
    1215.5538808,            !- Pressure Rise {Pa}
    11.59810841664,          !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 57,                 !- Air Inlet Node Name
    Node 49;                 !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 3,   !- Name
    FanSchedule Always On,   !- Availability Schedule Name
    0.689,                   !- Fan Total Efficiency
    1078.5549803,            !- Pressure Rise {Pa}
    11.7151513825536,        !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 82,                 !- Air Inlet Node Name
    Node 74;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    135408.21269381,         !- High Speed Gross Rated Total Cooling Capacity {W}
    0.676083,                !- High Speed Rated Sensible Heat Ratio
    2.93,                    !- High Speed Gross Rated Cooling COP {W/W}
    5.3489768096379,         !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 30,                 !- Air Inlet Node Name
    Node 31,                 !- Air Outlet Node Name
    Curve Biquadratic 1,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,       !- Part Load Fraction Correlation Curve Name
    45129.691717643,         !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.676083,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.36002,                 !- Low Speed Gross Rated Cooling COP {W/W}
    1.7799998084578,         !- Low Speed Rated Air Flow Rate {m3/s}
    Curve Biquadratic 3,     !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,     !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    215717.5988399,          !- High Speed Gross Rated Total Cooling Capacity {W}
    0.716168,                !- High Speed Rated Sensible Heat Ratio
    3.077,                   !- High Speed Gross Rated Cooling COP {W/W}
    10.10773614681,          !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 55,                 !- Air Inlet Node Name
    Node 56,                 !- Air Outlet Node Name
    Curve Biquadratic 5,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 4,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 6,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 5,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 6,       !- Part Load Fraction Correlation Curve Name
    21071.42309157,          !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.716168,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.780645,                !- Low Speed Gross Rated Cooling COP {W/W}
    3.3700001835474,         !- Low Speed Rated Air Flow Rate {m3/s}
    Curve Biquadratic 7,     !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 8,     !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    201134.675459196,        !- High Speed Gross Rated Total Cooling Capacity {W}
    0.723972,                !- High Speed Rated Sensible Heat Ratio
    2.989,                   !- High Speed Gross Rated Cooling COP {W/W}
    9.68236047730483,        !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 80,                 !- Air Inlet Node Name
    Node 81,                 !- Air Outlet Node Name
    Curve Biquadratic 9,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 7,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 10,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 8,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 9,       !- Part Load Fraction Correlation Curve Name
    67035.4060860941,        !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.723972,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.780645,                !- Low Speed Gross Rated Cooling COP {W/W}
    3.22999980620682,        !- Low Speed Rated Air Flow Rate {m3/s}
    Curve Biquadratic 11,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 12,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    Coil Heating Water 1st_Mid,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    9.46352945992463e-005,   !- Maximum Water Flow Rate {m3/s}
    Node 47,                 !- Water Inlet Node Name
    Node 60,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 1st_Mid Damper Outlet,  !- Air Inlet Node Name
    Node 27,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    8499.06103499444,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    34.4444444444445,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 1st_North,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000151416471358794,    !- Maximum Water Flow Rate {m3/s}
    Node 89,                 !- Water Inlet Node Name
    Node 90,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 1st_North Damper Outlet,  !- Air Inlet Node Name
    Node 77,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.5535086111,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 1st_South,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000151416471358794,    !- Maximum Water Flow Rate {m3/s}
    Node 174,                !- Water Inlet Node Name
    Node 175,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 1st_South Damper Outlet,  !- Air Inlet Node Name
    Node 52,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.5535086111,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 2nd_Mid,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000189270589198493,    !- Maximum Water Flow Rate {m3/s}
    Node 65,                 !- Water Inlet Node Name
    Node 66,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 2nd_Mid Damper Outlet,  !- Air Inlet Node Name
    Node 61,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    13774.3402980944,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    40.5555555555556,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 2nd_NorthBack,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000100944314239196,    !- Maximum Water Flow Rate {m3/s}
    Node 95,                 !- Water Inlet Node Name
    Node 96,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 2nd_NorthBack Damper Outlet,  !- Air Inlet Node Name
    Node 91,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    10257.4874560278,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    30.5555555555556,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 2nd_NorthFront,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000151416471358794,    !- Maximum Water Flow Rate {m3/s}
    Node 101,                !- Water Inlet Node Name
    Node 102,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 2nd_NorthFront Damper Outlet,  !- Air Inlet Node Name
    Node 97,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.5535086111,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 2nd_SouthBack,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000100944314239196,    !- Maximum Water Flow Rate {m3/s}
    Node 172,                !- Water Inlet Node Name
    Node 173,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 2nd_SouthBack Damper Outlet,  !- Air Inlet Node Name
    Node 134,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    10257.4874560278,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    30.5555555555556,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 2nd_SouthFront,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000151416471358794,    !- Maximum Water Flow Rate {m3/s}
    Node 170,                !- Water Inlet Node Name
    Node 171,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 2nd_SouthFront Damper Outlet,  !- Air Inlet Node Name
    Node 137,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.5535086111,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 3rd_Mid,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000315450981997488,    !- Maximum Water Flow Rate {m3/s}
    Node 71,                 !- Water Inlet Node Name
    Node 72,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3rd_Mid Damper Outlet,  !- Air Inlet Node Name
    Node 67,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    30772.4623680833,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    34.4444444444445,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 3rd_NorthBack,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000151416471358794,    !- Maximum Water Flow Rate {m3/s}
    Node 106,                !- Water Inlet Node Name
    Node 107,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3rd_NorthBack Damper Outlet,  !- Air Inlet Node Name
    Node 103,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.5535086111,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 3rd_NorthEnd,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000195579608838442,    !- Maximum Water Flow Rate {m3/s}
    Node 111,                !- Water Inlet Node Name
    Node 112,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3rd_NorthEnd Damper Outlet,  !- Air Inlet Node Name
    Node 108,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    18170.4063506778,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    33.8888888888889,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 3rd_NorthFront,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000151416471358794,    !- Maximum Water Flow Rate {m3/s}
    Node 116,                !- Water Inlet Node Name
    Node 117,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3rd_NorthFront Damper Outlet,  !- Air Inlet Node Name
    Node 113,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.5535086111,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 3rd_SouthBack,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000151416471358794,    !- Maximum Water Flow Rate {m3/s}
    Node 168,                !- Water Inlet Node Name
    Node 169,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3rd_SouthBack Damper Outlet,  !- Air Inlet Node Name
    Node 140,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.5535086111,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 3rd_SouthEnd,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000195579608838442,    !- Maximum Water Flow Rate {m3/s}
    Node 166,                !- Water Inlet Node Name
    Node 167,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3rd_SouthEnd Damper Outlet,  !- Air Inlet Node Name
    Node 143,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    18170.4063506778,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    33.8888888888889,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 3rd_SouthFront,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000151416471358794,    !- Maximum Water Flow Rate {m3/s}
    Node 164,                !- Water Inlet Node Name
    Node 165,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3rd_SouthFront Damper Outlet,  !- Air Inlet Node Name
    Node 146,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.5535086111,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water Bsmt_North,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000189270589198493,    !- Maximum Water Flow Rate {m3/s}
    Node 121,                !- Water Inlet Node Name
    Node 122,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat Bsmt_North Damper Outlet,  !- Air Inlet Node Name
    Node 118,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    17584.2642103333,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    34.4444444444445,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water Bsmt_South,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000151416471358794,    !- Maximum Water Flow Rate {m3/s}
    Node 162,                !- Water Inlet Node Name
    Node 163,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat Bsmt_South Damper Outlet,  !- Air Inlet Node Name
    Node 149,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    14653.5535086111,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water Lobby_Mid,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000315450981997488,    !- Maximum Water Flow Rate {m3/s}
    Node 86,                 !- Water Inlet Node Name
    Node 87,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat Lobby_Mid Damper Outlet,  !- Air Inlet Node Name
    Node 83,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    30772.4623680833,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    34.4444444444445,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water NorthEnd,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000315450981997488,    !- Maximum Water Flow Rate {m3/s}
    Node 126,                !- Water Inlet Node Name
    Node 127,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat NorthEnd Damper Outlet,  !- Air Inlet Node Name
    Node 123,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    30772.4623680833,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    34.4444444444445,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water SouthEnd,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000315450981997488,    !- Maximum Water Flow Rate {m3/s}
    Node 158,                !- Water Inlet Node Name
    Node 159,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat SouthEnd Damper Outlet,  !- Air Inlet Node Name
    Node 152,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    30772.4623680833,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    34.4444444444445,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water Stair_North,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    3.78541178396985e-005,   !- Maximum Water Flow Rate {m3/s}
    Node 131,                !- Water Inlet Node Name
    Node 132,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat Stair_North Damper Outlet,  !- Air Inlet Node Name
    Node 128,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3516.85284206667,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water Stair_South,  !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    3.78541178396985e-005,   !- Maximum Water Flow Rate {m3/s}
    Node 160,                !- Water Inlet Node Name
    Node 161,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat Stair_South Damper Outlet,  !- Air Inlet Node Name
    Node 155,                !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3516.85284206667,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    60.0000000000001,        !- Rated Outlet Water Temperature {C}
    31.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water AHU1, !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000315450981997488,    !- Maximum Water Flow Rate {m3/s}
    Node 38,                 !- Water Inlet Node Name
    Node 44,                 !- Water Outlet Node Name
    Node 31,                 !- Air Inlet Node Name
    Node 32,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    43992.0191303418,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    5.5555555555556,         !- Rated Inlet Air Temperature {C}
    48.8888888888889,        !- Rated Outlet Water Temperature {C}
    12.1111111111111,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water AHU2, !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000340687060557287,    !- Maximum Water Flow Rate {m3/s}
    Node 94,                 !- Water Inlet Node Name
    Node 63,                 !- Water Outlet Node Name
    Node 56,                 !- Air Inlet Node Name
    Node 57,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    60105.3596394807,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    11.6666666666667,        !- Rated Inlet Air Temperature {C}
    40.0000000000001,        !- Rated Outlet Water Temperature {C}
    16.6666666666667,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water AHU3, !- Name
    Bldg101_HeatingSchedule, !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    0.000340687060557287,    !- Maximum Water Flow Rate {m3/s}
    Node 98,                 !- Water Inlet Node Name
    Node 88,                 !- Water Outlet Node Name
    Node 81,                 !- Air Inlet Node Name
    Node 82,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    59745.7614363794,        !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    11.6666666666667,        !- Rated Inlet Air Temperature {C}
    40.2777777777778,        !- Rated Outlet Water Temperature {C}
    16.8333333333334,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 1 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 30,                 !- DX Cooling Coil System Inlet Node Name
    Node 31,                 !- DX Cooling Coil System Outlet Node Name
    Node 31,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Coil Cooling DX Two Speed 1;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 2 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 55,                 !- DX Cooling Coil System Inlet Node Name
    Node 56,                 !- DX Cooling Coil System Outlet Node Name
    Node 56,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Coil Cooling DX Two Speed 2;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 3 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 80,                 !- DX Cooling Coil System Inlet Node Name
    Node 81,                 !- DX Cooling Coil System Outlet Node Name
    Node 81,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Coil Cooling DX Two Speed 3;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    Controller Water Coil AHU1,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 32,                 !- Sensor Node Name
    Node 38,                 !- Actuator Node Name
    0.001,                   !- Controller Convergence Tolerance {deltaC}
    0.000314999999510999,    !- Maximum Actuated Flow {m3/s}
    1e-007;                  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil AHU2,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 57,                 !- Sensor Node Name
    Node 94,                 !- Actuator Node Name
    0.001,                   !- Controller Convergence Tolerance {deltaC}
    0.00033999999947219,     !- Maximum Actuated Flow {m3/s}
    9.99999999999993e-008;   !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 6, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 82,                 !- Sensor Node Name
    Node 98,                 !- Actuator Node Name
    0.001,                   !- Controller Convergence Tolerance {deltaC}
    0.00033999999947219,     !- Maximum Actuated Flow {m3/s}
    1e-007;                  !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 29,                 !- Relief Air Outlet Node Name
    Node 23,                 !- Return Air Node Name
    Node 30,                 !- Mixed Air Node Name
    Node 28,                 !- Actuator Node Name
    0.87310276992,           !- Minimum Outdoor Air Flow Rate {m3/s}
    5.351884005888,          !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 54,                 !- Relief Air Outlet Node Name
    Node 48,                 !- Return Air Node Name
    Node 55,                 !- Mixed Air Node Name
    Node 53,                 !- Actuator Node Name
    1.08547911936,           !- Minimum Outdoor Air Flow Rate {m3/s}
    11.59810841664,          !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 79,                 !- Relief Air Outlet Node Name
    Node 73,                 !- Return Air Node Name
    Node 80,                 !- Mixed Air Node Name
    Node 78,                 !- Actuator Node Name
    1.08547911936,           !- Minimum Outdoor Air Flow Rate {m3/s}
    11.7151513825536,        !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    1st_Mid,                 !- Zone 1 Name
    Design Specification Outdoor Air 6,  !- Design Specification Outdoor Air Object Name 1
    1st_Mid Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    2nd_Mid,                 !- Zone 2 Name
    Design Specification Outdoor Air 9,  !- Design Specification Outdoor Air Object Name 2
    2nd_Mid Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    3rd_Mid,                 !- Zone 3 Name
    Design Specification Outdoor Air 2,  !- Design Specification Outdoor Air Object Name 3
    3rd_Mid Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Lobby_Mid,               !- Zone 4 Name
    Design Specification Outdoor Air 3,  !- Design Specification Outdoor Air Object Name 4
    Lobby_Mid Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 4

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    1st_North,               !- Zone 1 Name
    Design Specification Outdoor Air 10,  !- Design Specification Outdoor Air Object Name 1
    1st_North Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    2nd_NorthBack,           !- Zone 2 Name
    MediumOffice Outdoor Air 5,  !- Design Specification Outdoor Air Object Name 2
    2nd_NorthBack Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    2nd_NorthFront,          !- Zone 3 Name
    MediumOffice Outdoor Air 5,  !- Design Specification Outdoor Air Object Name 3
    2nd_NorthFront Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    3rd_NorthBack,           !- Zone 4 Name
    MediumOffice Outdoor Air 2,  !- Design Specification Outdoor Air Object Name 4
    3rd_NorthBack Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    3rd_NorthEnd,            !- Zone 5 Name
    MediumOffice Outdoor Air 5,  !- Design Specification Outdoor Air Object Name 5
    3rd_NorthEnd Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    3rd_NorthFront,          !- Zone 6 Name
    MediumOffice Outdoor Air 10,  !- Design Specification Outdoor Air Object Name 6
    3rd_NorthFront Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Bsmt_North,              !- Zone 7 Name
    Design Specification Outdoor Air 1,  !- Design Specification Outdoor Air Object Name 7
    Bsmt_North Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    NorthEnd,                !- Zone 8 Name
    Design Specification Outdoor Air 8,  !- Design Specification Outdoor Air Object Name 8
    NorthEnd Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Stair_North,             !- Zone 9 Name
    MediumOffice Outdoor Air 7,  !- Design Specification Outdoor Air Object Name 9
    Stair_North Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 9

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    1st_South,               !- Zone 1 Name
    Design Specification Outdoor Air 11,  !- Design Specification Outdoor Air Object Name 1
    1st_South Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    2nd_SouthBack,           !- Zone 2 Name
    MediumOffice Outdoor Air 5,  !- Design Specification Outdoor Air Object Name 2
    2nd_SouthBack Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    2nd_SouthFront,          !- Zone 3 Name
    Design Specification Outdoor Air 5,  !- Design Specification Outdoor Air Object Name 3
    2nd_SouthFront Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    3rd_SouthBack,           !- Zone 4 Name
    MediumOffice Outdoor Air 10,  !- Design Specification Outdoor Air Object Name 4
    3rd_SouthBack Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    3rd_SouthEnd,            !- Zone 5 Name
    MediumOffice Outdoor Air 10,  !- Design Specification Outdoor Air Object Name 5
    3rd_SouthEnd Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    3rd_SouthFront,          !- Zone 6 Name
    MediumOffice Outdoor Air 10,  !- Design Specification Outdoor Air Object Name 6
    3rd_SouthFront Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Bsmt_South,              !- Zone 7 Name
    Design Specification Outdoor Air 7,  !- Design Specification Outdoor Air Object Name 7
    Bsmt_South Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    SouthEnd,                !- Zone 8 Name
    Design Specification Outdoor Air 4,  !- Design Specification Outdoor Air Object Name 8
    SouthEnd Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Stair_South,             !- Zone 9 Name
    MediumOffice Outdoor Air 7,  !- Design Specification Outdoor Air Object Name 9
    Stair_South Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 9


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Packaged Rooftop VAV with Reheat AHU1 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil AHU1;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Packaged Rooftop VAV with Reheat AHU2 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil AHU2;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Packaged Rooftop VAV with Reheat AHU3 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 6; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Packaged Rooftop VAV with Reheat AHU1,  !- Name
    Packaged Rooftop VAV with Reheat AHU1 Controllers,  !- Controller List Name
    Packaged Rooftop VAV with Reheat AHU1Availability Manager List,  !- Availability Manager List Name
    5.351884005888,          !- Design Supply Air Flow Rate {m3/s}
    Packaged Rooftop VAV with Reheat AHU1 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 23,                 !- Supply Side Inlet Node Name
    Node 26,                 !- Demand Side Outlet Node Name
    Node 25,                 !- Demand Side Inlet Node Names
    Node 24;                 !- Supply Side Outlet Node Names

AirLoopHVAC,
    Packaged Rooftop VAV with Reheat AHU2,  !- Name
    Packaged Rooftop VAV with Reheat AHU2 Controllers,  !- Controller List Name
    Packaged Rooftop VAV with Reheat AHU2Availability Manager List,  !- Availability Manager List Name
    10.09967528448,          !- Design Supply Air Flow Rate {m3/s}
    Packaged Rooftop VAV with Reheat AHU2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 48,                 !- Supply Side Inlet Node Name
    Node 51,                 !- Demand Side Outlet Node Name
    Node 50,                 !- Demand Side Inlet Node Names
    Node 49;                 !- Supply Side Outlet Node Names

AirLoopHVAC,
    Packaged Rooftop VAV with Reheat AHU3,  !- Name
    Packaged Rooftop VAV with Reheat AHU3 Controllers,  !- Controller List Name
    Packaged Rooftop VAV with Reheat AHU3Availability Manager List,  !- Availability Manager List Name
    9.6749225856,            !- Design Supply Air Flow Rate {m3/s}
    Packaged Rooftop VAV with Reheat AHU3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 73,                 !- Supply Side Inlet Node Name
    Node 76,                 !- Demand Side Outlet Node Name
    Node 75,                 !- Demand Side Inlet Node Names
    Node 74;                 !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 30,                 !- Mixed Air Node Name
    Node 28,                 !- Outdoor Air Stream Node Name
    Node 29,                 !- Relief Air Stream Node Name
    Node 23;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 55,                 !- Mixed Air Node Name
    Node 53,                 !- Outdoor Air Stream Node Name
    Node 54,                 !- Relief Air Stream Node Name
    Node 48;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    Node 80,                 !- Mixed Air Node Name
    Node 78,                 !- Outdoor Air Stream Node Name
    Node 79,                 !- Relief Air Stream Node Name
    Node 73;                 !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 25,                 !- Inlet Node Name
    Node 46,                 !- Outlet 1 Node Name
    Node 64,                 !- Outlet 2 Node Name
    Node 69,                 !- Outlet 3 Node Name
    Node 85;                 !- Outlet 4 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 50,                 !- Inlet Node Name
    Node 133,                !- Outlet 1 Node Name
    Node 136,                !- Outlet 2 Node Name
    Node 139,                !- Outlet 3 Node Name
    Node 142,                !- Outlet 4 Node Name
    Node 145,                !- Outlet 5 Node Name
    Node 148,                !- Outlet 6 Node Name
    Node 151,                !- Outlet 7 Node Name
    Node 154,                !- Outlet 8 Node Name
    Node 157;                !- Outlet 9 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 75,                 !- Inlet Node Name
    Node 59,                 !- Outlet 1 Node Name
    Node 93,                 !- Outlet 2 Node Name
    Node 100,                !- Outlet 3 Node Name
    Node 105,                !- Outlet 4 Node Name
    Node 110,                !- Outlet 5 Node Name
    Node 115,                !- Outlet 6 Node Name
    Node 120,                !- Outlet 7 Node Name
    Node 125,                !- Outlet 8 Node Name
    Node 130;                !- Outlet 9 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with Reheat AHU1 Supply Path,  !- Name
    Node 25,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with Reheat AHU2 Supply Path,  !- Name
    Node 50,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with Reheat AHU3 Supply Path,  !- Name
    Node 75,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 26,                 !- Outlet Node Name
    Node 45,                 !- Inlet 1 Node Name
    Node 62,                 !- Inlet 2 Node Name
    Node 68,                 !- Inlet 3 Node Name
    Node 84;                 !- Inlet 4 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 51,                 !- Outlet Node Name
    Node 70,                 !- Inlet 1 Node Name
    Node 135,                !- Inlet 2 Node Name
    Node 138,                !- Inlet 3 Node Name
    Node 141,                !- Inlet 4 Node Name
    Node 144,                !- Inlet 5 Node Name
    Node 147,                !- Inlet 6 Node Name
    Node 150,                !- Inlet 7 Node Name
    Node 153,                !- Inlet 8 Node Name
    Node 156;                !- Inlet 9 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 76,                 !- Outlet Node Name
    Node 58,                 !- Inlet 1 Node Name
    Node 92,                 !- Inlet 2 Node Name
    Node 99,                 !- Inlet 3 Node Name
    Node 104,                !- Inlet 4 Node Name
    Node 109,                !- Inlet 5 Node Name
    Node 114,                !- Inlet 6 Node Name
    Node 119,                !- Inlet 7 Node Name
    Node 124,                !- Inlet 8 Node Name
    Node 129;                !- Inlet 9 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with Reheat AHU1 Return Path,  !- Name
    Node 26,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with Reheat AHU2 Return Path,  !- Name
    Node 51,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with Reheat AHU3 Return Path,  !- Name
    Node 76,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Packaged Rooftop VAV with Reheat AHU1 Supply Branch,  !- Name
    6.4368911778048,         !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 30,                 !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Two Speed 1 CoilSystem,  !- Component 2 Name
    Node 30,                 !- Component 2 Inlet Node Name
    Node 31,                 !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water AHU1, !- Component 3 Name
    Node 31,                 !- Component 3 Inlet Node Name
    Node 32,                 !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 1,   !- Component 4 Name
    Node 32,                 !- Component 4 Inlet Node Name
    Node 24,                 !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type

Branch,
    Packaged Rooftop VAV with Reheat AHU2 Supply Branch,  !- Name
    11.59810841664,          !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 48,                 !- Component 1 Inlet Node Name
    Node 55,                 !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Two Speed 2 CoilSystem,  !- Component 2 Name
    Node 55,                 !- Component 2 Inlet Node Name
    Node 56,                 !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water AHU2, !- Component 3 Name
    Node 56,                 !- Component 3 Inlet Node Name
    Node 57,                 !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 2,   !- Component 4 Name
    Node 57,                 !- Component 4 Inlet Node Name
    Node 49,                 !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type

Branch,
    Packaged Rooftop VAV with Reheat AHU3 Supply Branch,  !- Name
    11.7151513825536,        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    Node 73,                 !- Component 1 Inlet Node Name
    Node 80,                 !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Two Speed 3 CoilSystem,  !- Component 2 Name
    Node 80,                 !- Component 2 Inlet Node Name
    Node 81,                 !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water AHU3, !- Component 3 Name
    Node 81,                 !- Component 3 Inlet Node Name
    Node 82,                 !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 3,   !- Component 4 Name
    Node 82,                 !- Component 4 Inlet Node Name
    Node 74,                 !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type

Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed Boiler Loop,  !- Component 1 Name
    Node 33,                 !- Component 1 Inlet Node Name
    Node 39,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Hot Water 1,      !- Component 1 Name
    Node 35,                 !- Component 1 Inlet Node Name
    Node 40,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 41,                 !- Component 1 Inlet Node Name
    Node 42,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 43,                 !- Component 1 Inlet Node Name
    Node 34,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 36,                 !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water AHU1, !- Component 1 Name
    Node 38,                 !- Component 1 Inlet Node Name
    Node 44,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water AHU3, !- Component 1 Name
    Node 98,                 !- Component 1 Inlet Node Name
    Node 88,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water AHU2, !- Component 1 Name
    Node 94,                 !- Component 1 Inlet Node Name
    Node 63,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 1st_Mid,  !- Component 1 Name
    Node 47,                 !- Component 1 Inlet Node Name
    Node 60,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2nd_Mid,  !- Component 1 Name
    Node 65,                 !- Component 1 Inlet Node Name
    Node 66,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3rd_Mid,  !- Component 1 Name
    Node 71,                 !- Component 1 Inlet Node Name
    Node 72,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water Lobby_Mid,  !- Component 1 Name
    Node 86,                 !- Component 1 Inlet Node Name
    Node 87,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 1st_North,  !- Component 1 Name
    Node 89,                 !- Component 1 Inlet Node Name
    Node 90,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2nd_NorthBack,  !- Component 1 Name
    Node 95,                 !- Component 1 Inlet Node Name
    Node 96,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2nd_NorthFront,  !- Component 1 Name
    Node 101,                !- Component 1 Inlet Node Name
    Node 102,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3rd_NorthBack,  !- Component 1 Name
    Node 106,                !- Component 1 Inlet Node Name
    Node 107,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3rd_NorthEnd,  !- Component 1 Name
    Node 111,                !- Component 1 Inlet Node Name
    Node 112,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3rd_NorthFront,  !- Component 1 Name
    Node 116,                !- Component 1 Inlet Node Name
    Node 117,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water Bsmt_North,  !- Component 1 Name
    Node 121,                !- Component 1 Inlet Node Name
    Node 122,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water NorthEnd,  !- Component 1 Name
    Node 126,                !- Component 1 Inlet Node Name
    Node 127,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water Stair_North,  !- Component 1 Name
    Node 131,                !- Component 1 Inlet Node Name
    Node 132,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water SouthEnd,  !- Component 1 Name
    Node 158,                !- Component 1 Inlet Node Name
    Node 159,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water Stair_South,  !- Component 1 Name
    Node 160,                !- Component 1 Inlet Node Name
    Node 161,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water Bsmt_South,  !- Component 1 Name
    Node 162,                !- Component 1 Inlet Node Name
    Node 163,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3rd_SouthFront,  !- Component 1 Name
    Node 164,                !- Component 1 Inlet Node Name
    Node 165,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3rd_SouthEnd,  !- Component 1 Name
    Node 166,                !- Component 1 Inlet Node Name
    Node 167,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3rd_SouthBack,  !- Component 1 Name
    Node 168,                !- Component 1 Inlet Node Name
    Node 169,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2nd_SouthFront,  !- Component 1 Name
    Node 170,                !- Component 1 Inlet Node Name
    Node 171,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2nd_SouthBack,  !- Component 1 Name
    Node 172,                !- Component 1 Inlet Node Name
    Node 173,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 1st_South,  !- Component 1 Name
    Node 174,                !- Component 1 Inlet Node Name
    Node 175,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Branch 26,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connection 1,  !- Component 1 Name
    Node 185,                !- Component 1 Inlet Node Name
    Node 186,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 37,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Service Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Pump Constant Speed,     !- Component 1 Name
    Node 176,                !- Component 1 Inlet Node Name
    Node 184,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Service Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    OS:WaterHeater:Mixed,    !- Component 1 Name
    Node 178,                !- Component 1 Inlet Node Name
    Node 182,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Service Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Service Hot Water Loop Supply Outlet Pipe,  !- Component 1 Name
    Service Hot Water Loop Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 177,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Service Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Service Hot Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 179,                !- Component 1 Inlet Node Name
    Service Hot Water Loop Demand Inlet Pipe Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Service Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connection,    !- Component 1 Name
    Node 181,                !- Component 1 Inlet Node Name
    Node 183,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Service Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Service Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Service Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Service Hot Water Loop Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Service Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Service Hot Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Service Hot Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 180,                !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Packaged Rooftop VAV with Reheat AHU1 Supply Branches,  !- Name
    Packaged Rooftop VAV with Reheat AHU1 Supply Branch;  !- Branch 1 Name

BranchList,
    Packaged Rooftop VAV with Reheat AHU2 Supply Branches,  !- Name
    Packaged Rooftop VAV with Reheat AHU2 Supply Branch;  !- Branch 1 Name

BranchList,
    Packaged Rooftop VAV with Reheat AHU3 Supply Branches,  !- Name
    Packaged Rooftop VAV with Reheat AHU3 Supply Branch;  !- Branch 1 Name

BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    Hot Water Loop Demand Branch 20,  !- Branch 21 Name
    Hot Water Loop Demand Branch 21,  !- Branch 22 Name
    Hot Water Loop Demand Branch 22,  !- Branch 23 Name
    Hot Water Loop Demand Branch 23,  !- Branch 24 Name
    Hot Water Loop Demand Branch 24,  !- Branch 25 Name
    Hot Water Loop Demand Branch 25,  !- Branch 26 Name
    Hot Water Loop Demand Branch 26,  !- Branch 27 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 28 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 29 Name

BranchList,
    Service Hot Water Loop Supply Branches,  !- Name
    Service Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Service Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Service Hot Water Loop Supply Outlet Branch;  !- Branch 3 Name

BranchList,
    Service Hot Water Loop Demand Branches,  !- Name
    Service Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Service Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Service Hot Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Service Hot Water Loop Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    Hot Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    Hot Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    Hot Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    Hot Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    Hot Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 27 Name

Connector:Splitter,
    Service Hot Water Loop Supply Splitter,  !- Name
    Service Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Service Hot Water Loop Supply Branch 1;  !- Outlet Branch 1 Name

Connector:Splitter,
    Service Hot Water Loop Demand Splitter,  !- Name
    Service Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Service Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Service Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    Hot Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    Hot Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    Hot Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    Hot Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    Hot Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 27 Name

Connector:Mixer,
    Service Hot Water Loop Supply Mixer,  !- Name
    Service Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Service Hot Water Loop Supply Branch 1;  !- Inlet Branch 1 Name

Connector:Mixer,
    Service Hot Water Loop Demand Mixer,  !- Name
    Service Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Service Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Service Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Service Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Service Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Service Hot Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Service Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Service Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Service Hot Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    1st_Mid Inlet Node List, !- Name
    Node 27;                 !- Node 1 Name

NodeList,
    1st_North Inlet Node List,  !- Name
    Node 77;                 !- Node 1 Name

NodeList,
    1st_South Inlet Node List,  !- Name
    Node 52;                 !- Node 1 Name

NodeList,
    2nd_Mid Inlet Node List, !- Name
    Node 61;                 !- Node 1 Name

NodeList,
    2nd_NorthBack Inlet Node List,  !- Name
    Node 91;                 !- Node 1 Name

NodeList,
    2nd_NorthFront Inlet Node List,  !- Name
    Node 97;                 !- Node 1 Name

NodeList,
    2nd_SouthBack Inlet Node List,  !- Name
    Node 134;                !- Node 1 Name

NodeList,
    2nd_SouthFront Inlet Node List,  !- Name
    Node 137;                !- Node 1 Name

NodeList,
    3rd_Mid Inlet Node List, !- Name
    Node 67;                 !- Node 1 Name

NodeList,
    3rd_NorthBack Inlet Node List,  !- Name
    Node 103;                !- Node 1 Name

NodeList,
    3rd_NorthEnd Inlet Node List,  !- Name
    Node 108;                !- Node 1 Name

NodeList,
    3rd_NorthFront Inlet Node List,  !- Name
    Node 113;                !- Node 1 Name

NodeList,
    3rd_SouthBack Inlet Node List,  !- Name
    Node 140;                !- Node 1 Name

NodeList,
    3rd_SouthEnd Inlet Node List,  !- Name
    Node 143;                !- Node 1 Name

NodeList,
    3rd_SouthFront Inlet Node List,  !- Name
    Node 146;                !- Node 1 Name

NodeList,
    Bsmt_North Inlet Node List,  !- Name
    Node 118;                !- Node 1 Name

NodeList,
    Bsmt_South Inlet Node List,  !- Name
    Node 149;                !- Node 1 Name

NodeList,
    Lobby_Mid Inlet Node List,  !- Name
    Node 83;                 !- Node 1 Name

NodeList,
    NorthEnd Inlet Node List,!- Name
    Node 123;                !- Node 1 Name

NodeList,
    SouthEnd Inlet Node List,!- Name
    Node 152;                !- Node 1 Name

NodeList,
    Stair_North Inlet Node List,  !- Name
    Node 128;                !- Node 1 Name

NodeList,
    Stair_South Inlet Node List,  !- Name
    Node 155;                !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 28;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 53;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 78;                 !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 41,                 !- Inlet Node Name
    Node 42;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 43,                 !- Inlet Node Name
    Node 34;                 !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Inlet Pipe,  !- Name
    Node 36,                 !- Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Outlet Pipe,  !- Name
    Hot Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 37;                 !- Outlet Node Name

Pipe:Adiabatic,
    Service Hot Water Loop Supply Outlet Pipe,  !- Name
    Service Hot Water Loop Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 177;                !- Outlet Node Name

Pipe:Adiabatic,
    Service Hot Water Loop Demand Inlet Pipe,  !- Name
    Node 179,                !- Inlet Node Name
    Service Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Service Hot Water Loop Demand Bypass Pipe,  !- Name
    Service Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Service Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Service Hot Water Loop Demand Outlet Pipe,  !- Name
    Service Hot Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 180;                !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Pump Variable Speed Boiler Loop,  !- Name
    Node 33,                 !- Inlet Node Name
    Node 39,                 !- Outlet Node Name
    0.00435322355156533,     !- Rated Flow Rate {m3/s}
    131518.94448,            !- Rated Pump Head {Pa}
    1118.55,                 !- Rated Power Consumption {W}
    0.785,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Pump Constant Speed,     !- Name
    Node 176,                !- Inlet Node Name
    Node 184,                !- Outlet Node Name
    1.99995922586407e-005,   !- Rated Flow Rate {m3/s}
    131518.94448,            !- Rated Pump Head {Pa}
    3.75,                    !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Boiler Hot Water 1,      !- Name
    NaturalGas,              !- Fuel Type
    478291.986521067,        !- Nominal Capacity {W}
    0.796,                   !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,       !- Normalized Boiler Efficiency Curve Name
    82.2222222222223,        !- Design Water Outlet Temperature {C}
    0.00529957649755779,     !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 35,                 !- Boiler Water Inlet Node Name
    Node 40,                 !- Boiler Water Outlet Node Name
    121.111111111111,        !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    219.803302629167,        !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    OS:WaterHeater:Mixed,    !- Name
    0.75708235679397,        !- Tank Volume {m3}
    Water Heater Setpoint Temperature,  !- Setpoint Temperature Schedule Name
    2.77777777777778,        !- Deadband Temperature Difference {deltaC}
    80.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    117222.566647485,        !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temperature,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0000000000001,         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6.0000000000001,         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 178,                !- Use Side Inlet Node Name
    Node 182,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    1.99995922586407e-005,   !- Use Side Design Flow Rate {m3/s}
    0.000382326590180955,    !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 34,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    5.6843418860808e-014,    !- Minimum Loop Temperature {C}
    0.0075708235679397,      !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    5.75382591163417,        !- Plant Loop Volume {m3}
    Node 33,                 !- Plant Side Inlet Node Name
    Node 34,                 !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 36,                 !- Demand Side Inlet Node Name
    Node 37,                 !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    Service Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Service Hot Water Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 177,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    5.6843418860808e-014,    !- Minimum Loop Temperature {C}
    1.99995922586407e-005,   !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    0.0946352945992463,      !- Plant Loop Volume {m3}
    Node 176,                !- Plant Side Inlet Node Name
    Node 177,                !- Plant Side Outlet Node Name
    Service Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Service Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 179,                !- Demand Side Inlet Node Name
    Node 180,                !- Demand Side Outlet Node Name
    Service Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Service Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Hot Water 1;      !- Equipment 1 Name

PlantEquipmentList,
    Service Hot Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    OS:WaterHeater:Mixed;    !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Service Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Service Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Service Hot Water Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Service Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with Reheat AHU1 Availability Manager,  !- Name
    FanSchedule Always On;   !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with Reheat AHU2 Availability Manager,  !- Name
    FanSchedule Always On;   !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with Reheat AHU3 Availability Manager,  !- Name
    FanSchedule Always On;   !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with Reheat AHU1Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with Reheat AHU1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with Reheat AHU2Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with Reheat AHU2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with Reheat AHU3Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with Reheat AHU3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Hot Water SPM 1,         !- Name
    Temperature,             !- Control Variable
    Bldg101_ServiceHotWaterTemp,  !- Schedule Name
    Node 177;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Hot Water SPM,           !- Name
    Temperature,             !- Control Variable
    Hot Water Temperature 180F,  !- Schedule Name
    Node 34;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    Setpoint Manager Outdoor Air Reset 1,  !- Name
    Temperature,             !- Control Variable
    22.2222222222223,        !- Setpoint at Outdoor Low Temperature {C}
    15.5555555555556,        !- Outdoor Low Temperature {C}
    14.1666666666667,        !- Setpoint at Outdoor High Temperature {C}
    23.8888888888889,        !- Outdoor High Temperature {C}
    Node 24;                 !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    Setpoint Manager Outdoor Air Reset,  !- Name
    Temperature,             !- Control Variable
    22.2222222222223,        !- Setpoint at Outdoor Low Temperature {C}
    10.0000000000001,        !- Outdoor Low Temperature {C}
    12.7777777777778,        !- Setpoint at Outdoor High Temperature {C}
    21.1111111111111,        !- Outdoor High Temperature {C}
    Node 49;                 !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    Setpoint Manager Outdoor Air Reset 2,  !- Name
    Temperature,             !- Control Variable
    23.3333333333334,        !- Setpoint at Outdoor Low Temperature {C}
    4.44444444444446,        !- Outdoor Low Temperature {C}
    14.1666666666667,        !- Setpoint at Outdoor High Temperature {C}
    26.6666666666667,        !- Outdoor High Temperature {C}
    Node 74;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 10,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 32,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 30;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 3,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 32,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 31;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 2,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 32,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 32;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 1,  !- Name
    Temperature,             !- Control Variable
    Node 49,                 !- Reference Setpoint Node Name
    Node 57,                 !- Fan Inlet Node Name
    Node 49,                 !- Fan Outlet Node Name
    Node 55;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 6,  !- Name
    Temperature,             !- Control Variable
    Node 49,                 !- Reference Setpoint Node Name
    Node 57,                 !- Fan Inlet Node Name
    Node 49,                 !- Fan Outlet Node Name
    Node 56;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 5,  !- Name
    Temperature,             !- Control Variable
    Node 49,                 !- Reference Setpoint Node Name
    Node 57,                 !- Fan Inlet Node Name
    Node 49,                 !- Fan Outlet Node Name
    Node 57;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 4,  !- Name
    Temperature,             !- Control Variable
    Node 74,                 !- Reference Setpoint Node Name
    Node 82,                 !- Fan Inlet Node Name
    Node 74,                 !- Fan Outlet Node Name
    Node 80;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 9,  !- Name
    Temperature,             !- Control Variable
    Node 74,                 !- Reference Setpoint Node Name
    Node 82,                 !- Fan Inlet Node Name
    Node 74,                 !- Fan Outlet Node Name
    Node 81;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 8,  !- Name
    Temperature,             !- Control Variable
    Node 74,                 !- Reference Setpoint Node Name
    Node 82,                 !- Fan Inlet Node Name
    Node 74,                 !- Fan Outlet Node Name
    Node 82;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Bathroom Sink 1,         !- Name
    General,                 !- End-Use Subcategory
    1e-006,                  !- Peak Flow Rate {m3/s}
    HeatDumpSchedule,        !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Lobby_Mid;               !- Zone Name

WaterUse:Equipment,
    Bathroom Sink,           !- Name
    General,                 !- End-Use Subcategory
    1.66e-005,               !- Peak Flow Rate {m3/s}
    Bldg101_Occ,             !- Flow Rate Fraction Schedule Name
    ,                        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Lobby_Mid;               !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connection 1,  !- Name
    Node 185,                !- Inlet Node Name
    Node 186,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bathroom Sink 1;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connection,    !- Name
    Node 181,                !- Inlet Node Name
    Node 183,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bathroom Sink;           !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    {9416c748-dba1-4203-94df-f00a79e7195a},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- Year 10 Escalation
    0.9553,                  !- Year 11 Escalation
    0.9564,                  !- Year 12 Escalation
    0.9575,                  !- Year 13 Escalation
    0.9596,                  !- Year 14 Escalation
    0.9618,                  !- Year 15 Escalation
    0.9614,                  !- Year 16 Escalation
    0.9618,                  !- Year 17 Escalation
    0.9618,                  !- Year 18 Escalation
    0.9593,                  !- Year 19 Escalation
    0.9589,                  !- Year 20 Escalation
    0.9607,                  !- Year 21 Escalation
    0.9625,                  !- Year 22 Escalation
    0.9650,                  !- Year 23 Escalation
    0.9708,                  !- Year 24 Escalation
    0.9751,                  !- Year 25 Escalation
    0.9762,                  !- Year 26 Escalation
    0.9766,                  !- Year 27 Escalation
    0.9766,                  !- Year 28 Escalation
    0.9769,                  !- Year 29 Escalation
    0.9773;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- Year 10 Escalation
    1.2200,                  !- Year 11 Escalation
    1.2333,                  !- Year 12 Escalation
    1.2566,                  !- Year 13 Escalation
    1.2709,                  !- Year 14 Escalation
    1.2826,                  !- Year 15 Escalation
    1.2985,                  !- Year 16 Escalation
    1.3102,                  !- Year 17 Escalation
    1.3250,                  !- Year 18 Escalation
    1.3261,                  !- Year 19 Escalation
    1.3282,                  !- Year 20 Escalation
    1.3324,                  !- Year 21 Escalation
    1.3356,                  !- Year 22 Escalation
    1.3431,                  !- Year 23 Escalation
    1.3510,                  !- Year 24 Escalation
    1.3568,                  !- Year 25 Escalation
    1.3606,                  !- Year 26 Escalation
    1.3637,                  !- Year 27 Escalation
    1.3674,                  !- Year 28 Escalation
    1.3706,                  !- Year 29 Escalation
    1.3743;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- Year 10 Escalation
    1.0861,                  !- Year 11 Escalation
    1.1278,                  !- Year 12 Escalation
    1.1497,                  !- Year 13 Escalation
    1.1620,                  !- Year 14 Escalation
    1.1743,                  !- Year 15 Escalation
    1.1852,                  !- Year 16 Escalation
    1.1948,                  !- Year 17 Escalation
    1.2037,                  !- Year 18 Escalation
    1.2071,                  !- Year 19 Escalation
    1.2119,                  !- Year 20 Escalation
    1.2139,                  !- Year 21 Escalation
    1.2194,                  !- Year 22 Escalation
    1.2276,                  !- Year 23 Escalation
    1.2365,                  !- Year 24 Escalation
    1.2420,                  !- Year 25 Escalation
    1.2461,                  !- Year 26 Escalation
    1.2509,                  !- Year 27 Escalation
    1.2550,                  !- Year 28 Escalation
    1.2591,                  !- Year 29 Escalation
    1.2638;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- Year 10 Escalation
    1.0222,                  !- Year 11 Escalation
    1.0410,                  !- Year 12 Escalation
    1.0610,                  !- Year 13 Escalation
    1.0787,                  !- Year 14 Escalation
    1.0942,                  !- Year 15 Escalation
    1.1098,                  !- Year 16 Escalation
    1.1220,                  !- Year 17 Escalation
    1.1308,                  !- Year 18 Escalation
    1.1386,                  !- Year 19 Escalation
    1.1486,                  !- Year 20 Escalation
    1.1619,                  !- Year 21 Escalation
    1.1763,                  !- Year 22 Escalation
    1.1918,                  !- Year 23 Escalation
    1.2118,                  !- Year 24 Escalation
    1.2284,                  !- Year 25 Escalation
    1.2439,                  !- Year 26 Escalation
    1.2605,                  !- Year 27 Escalation
    1.2772,                  !- Year 28 Escalation
    1.2938,                  !- Year 29 Escalation
    1.3115;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- Year 10 Escalation
    1.0148,                  !- Year 11 Escalation
    1.0178,                  !- Year 12 Escalation
    1.0208,                  !- Year 13 Escalation
    1.0267,                  !- Year 14 Escalation
    1.0297,                  !- Year 15 Escalation
    1.0356,                  !- Year 16 Escalation
    1.0415,                  !- Year 17 Escalation
    1.0534,                  !- Year 18 Escalation
    1.0564,                  !- Year 19 Escalation
    1.0593,                  !- Year 20 Escalation
    1.0653,                  !- Year 21 Escalation
    1.0712,                  !- Year 22 Escalation
    1.0742,                  !- Year 23 Escalation
    1.0801,                  !- Year 24 Escalation
    1.0831,                  !- Year 25 Escalation
    1.0831,                  !- Year 26 Escalation
    1.0861,                  !- Year 27 Escalation
    1.0890,                  !- Year 28 Escalation
    1.0920,                  !- Year 29 Escalation
    1.0950;                  !- Year 30 Escalation


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary,
    ZoneComponentLoadSummary;


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

! CORE VARIABLES IN SENSIBLE HEAT GAIN SUMMARY
! HVAC Input Sensible Air Heating and Cooling
! [W]
Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance System Air Transfer Rate;  !- Variable Name

! [W]
Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance System Convective Heat Gain Rate;  !- Variable Name

! HVAC Input Surface Heating and Cooling
Output:Variable,
    *,                       !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilated Slab Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! People Sensible Heat Addition
Output:Variable,
    *,                       !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! Lights Sensible Heat Addition
Output:Variable,
    *,                       !- Key Value
    Zone Lights Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! Equipment Sensible Heat Addition & Removal
! Note that many of these may not be present in a common simulation
Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Gas Equipment Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Gas Equipment Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Steam Equipment Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Steam Equipment Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hot Water Equipment Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hot Water Equipment Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Other Equipment Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Other Equipment Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! Window Heat Addition & Removal
Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! Interzone Air Transfer Heat Addition and Removal	
Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance Interzone Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! Infiltration Heat Addition and Removal	
Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance Outdoor Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! Opaque Surface Conduction and Other Heat Addition and Removal are the negative of the sums of the above columns
! FURTHER VARIABLES FOR MORE EXPLICIT LOAD COMPONENTS:
Output:Variable,
    *,                       !- Key Value
    Zone Total Internal Radiant Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Total Internal Convective Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! Attribute radiative and convective loads properly
! Somewhat modelled with the load components summary.  This would entail properly attributing loads in a given hour, by calculating out the fraction of surface convection is attributed to prior radiative gains from solar radiation, surface conduction, and internal gains.
Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance Air Energy Storage Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance Internal Convective Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance Surface Convection Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! Window solar transmission, conduction, and short-wave IR
! include window surface variables.  This gets complicated, and would need it's own subroutine to calculate for zones, and then remove individual window variables from the end of the simulation to save time.  The alternative would be to write a function that does this in Fortran in the original EnergyPlus code
Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

! Breakout opaque surface transfer into ceiling, roof, wall, ground, floor, etc.
! include opaque surface variables.  Same issues as windows above.
! ***
Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Inside Face Conduction,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Outside Face Conduction,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

