
OS:Version,
  {61e530c7-3613-409b-8027-a937cbc444fd}, !- Handle
  1.3.5;                                  !- Version Identifier

OS:BuildingStory,
  {0fd551e1-ccfb-4d23-bea1-49034e1866ff}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c7281e26-8ec8-44d6-8fa8-0af59ecaceed}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fd551e1-ccfb-4d23-bea1-49034e1866ff}, !- Building Story Name
  {5400ecb4-f290-4633-9c88-2d06d7cb0713}; !- Thermal Zone Name

OS:Surface,
  {3bb26e64-929e-49a9-9211-c8000658c87b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7281e26-8ec8-44d6-8fa8-0af59ecaceed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9323f9b-6aac-47f4-88cf-4260d7f5319e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7281e26-8ec8-44d6-8fa8-0af59ecaceed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0180046-2e0f-4c8a-8483-a2f5b921444b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7281e26-8ec8-44d6-8fa8-0af59ecaceed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba11fd65-d40f-40c1-8232-f54299cb4f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870c32f2-76de-43a2-b577-2df37a418941}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7281e26-8ec8-44d6-8fa8-0af59ecaceed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf6f1fe-fd89-4e8c-9f1e-3b0547dd1fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08e88e6-105c-4078-9289-d3b356db8e54}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7281e26-8ec8-44d6-8fa8-0af59ecaceed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb67bed-7e6c-451c-8aec-f0378d36c0a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd6b8cd-931d-4b74-b3ee-1d1538a6dae5}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7281e26-8ec8-44d6-8fa8-0af59ecaceed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7390246-b097-4589-adea-3ff2d871735d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbb31570-8c7b-4388-aef2-7bd27626615e}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fd551e1-ccfb-4d23-bea1-49034e1866ff}, !- Building Story Name
  {ef9fd570-ff47-4b01-9685-fc4495854ff5}; !- Thermal Zone Name

OS:Surface,
  {a8f89c09-4de8-499b-b2ae-4f9bd4b4c0e9}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbb31570-8c7b-4388-aef2-7bd27626615e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5eccef2-1d26-407b-909c-5df9358f3f29}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb31570-8c7b-4388-aef2-7bd27626615e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {546e4e72-452c-4f9a-8df8-752b4eb5a958}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb31570-8c7b-4388-aef2-7bd27626615e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09860485-dd44-467c-9d69-8303d8c3e43f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d71eed-b786-4cc4-89c3-9ec53962858f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb31570-8c7b-4388-aef2-7bd27626615e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dcfcc27-325e-410d-b24e-236a5abbd61a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba11fd65-d40f-40c1-8232-f54299cb4f41}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbb31570-8c7b-4388-aef2-7bd27626615e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0180046-2e0f-4c8a-8483-a2f5b921444b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2d3b9e-942c-4a48-91c6-79f26023812c}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbb31570-8c7b-4388-aef2-7bd27626615e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d05bdc5d-8acc-4598-87e1-86fcc463ac35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e30a86bc-7398-4c99-a8d3-a5dd46d8e422}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fd551e1-ccfb-4d23-bea1-49034e1866ff}, !- Building Story Name
  {f298093c-669a-4d56-b725-d143ffd6e2b7}; !- Thermal Zone Name

OS:Surface,
  {681865b2-7c36-4dff-958a-a28d554ec430}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e30a86bc-7398-4c99-a8d3-a5dd46d8e422}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ccc0f28-fc25-4cb2-a07a-61bc398a202f}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e30a86bc-7398-4c99-a8d3-a5dd46d8e422}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acbdf121-5d15-405e-84cd-c5d071b5bdeb}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e30a86bc-7398-4c99-a8d3-a5dd46d8e422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a4031be-fe6c-44cc-a344-efd75afaa9ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e4d259-b933-4090-8ac9-ebbd71a3d41e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e30a86bc-7398-4c99-a8d3-a5dd46d8e422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a35b0463-07ef-4be9-986e-c8b9eb98ab36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09860485-dd44-467c-9d69-8303d8c3e43f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e30a86bc-7398-4c99-a8d3-a5dd46d8e422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {546e4e72-452c-4f9a-8df8-752b4eb5a958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f61b324-0f3f-4fea-bc1f-fdc9a70db559}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e30a86bc-7398-4c99-a8d3-a5dd46d8e422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43803a7d-aab8-4533-9c2f-329de804822a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {145d614b-5ca9-44dd-9fc5-788106c38d00}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fd551e1-ccfb-4d23-bea1-49034e1866ff}, !- Building Story Name
  {2a7a6a92-4184-47b5-a63f-870faf325836}; !- Thermal Zone Name

OS:Surface,
  {257b648c-8c41-44d7-8136-9804d44d9828}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {145d614b-5ca9-44dd-9fc5-788106c38d00}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ccb815c-4cc9-4229-ad89-19aa27220ec5}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145d614b-5ca9-44dd-9fc5-788106c38d00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb67bed-7e6c-451c-8aec-f0378d36c0a4}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145d614b-5ca9-44dd-9fc5-788106c38d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d08e88e6-105c-4078-9289-d3b356db8e54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e4a424-82b6-479f-8a40-c9de7064d7a7}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145d614b-5ca9-44dd-9fc5-788106c38d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e927015-548e-427c-96b2-508c11d34e41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a4031be-fe6c-44cc-a344-efd75afaa9ab}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145d614b-5ca9-44dd-9fc5-788106c38d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acbdf121-5d15-405e-84cd-c5d071b5bdeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ee7726-6db8-4ed9-b429-584a90e4dd0e}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {145d614b-5ca9-44dd-9fc5-788106c38d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c4934c4-570f-4dce-8a31-1c6869a4b0be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8530b846-c4d5-4f3e-acb4-17fde2f68ed1}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fd551e1-ccfb-4d23-bea1-49034e1866ff}, !- Building Story Name
  {f3257b32-f95a-4092-9c5e-c10b6da20765}; !- Thermal Zone Name

OS:Surface,
  {c3f2c3ff-6a18-42bb-9925-30019da58a71}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8530b846-c4d5-4f3e-acb4-17fde2f68ed1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf6f1fe-fd89-4e8c-9f1e-3b0547dd1fab}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8530b846-c4d5-4f3e-acb4-17fde2f68ed1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {870c32f2-76de-43a2-b577-2df37a418941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dcfcc27-325e-410d-b24e-236a5abbd61a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8530b846-c4d5-4f3e-acb4-17fde2f68ed1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d71eed-b786-4cc4-89c3-9ec53962858f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35b0463-07ef-4be9-986e-c8b9eb98ab36}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8530b846-c4d5-4f3e-acb4-17fde2f68ed1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e4d259-b933-4090-8ac9-ebbd71a3d41e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e927015-548e-427c-96b2-508c11d34e41}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8530b846-c4d5-4f3e-acb4-17fde2f68ed1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e4a424-82b6-479f-8a40-c9de7064d7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f681e493-fddb-4e09-87ce-4bdc1a5da555}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8530b846-c4d5-4f3e-acb4-17fde2f68ed1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19741c0e-bef4-44ef-b791-8c278510aad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {bc94963f-7bfc-4683-933a-f238e66c07bb}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d5eca442-e679-444d-b381-3c119bbadd31}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {bc94963f-7bfc-4683-933a-f238e66c07bb}, !- Building Story Name
  {b268e9c0-6292-4eae-ae0b-9c9daa659c73}; !- Thermal Zone Name

OS:Surface,
  {a7390246-b097-4589-adea-3ff2d871735d}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5eca442-e679-444d-b381-3c119bbadd31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bd6b8cd-931d-4b74-b3ee-1d1538a6dae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9641ecc1-d75e-4678-80da-1812164ee28e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5eca442-e679-444d-b381-3c119bbadd31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef25a85d-10d9-4353-b77f-c429e70677ad}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5eca442-e679-444d-b381-3c119bbadd31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d82e042-ed76-4b8c-bf0e-e1debc72aa01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2932eda-3359-4170-9e52-a41258ee9c14}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5eca442-e679-444d-b381-3c119bbadd31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cde18437-fa6e-4c8b-917a-dc4af7bceeda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42abec91-1650-4c01-9fb7-0f2f8a9e224b}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5eca442-e679-444d-b381-3c119bbadd31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8985d5f-6b5f-48f9-869f-cb2644244f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1dfba78-dd5f-4a32-bd64-4389822fc59e}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5eca442-e679-444d-b381-3c119bbadd31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08931bd-0e0d-46cf-85ef-fe5a95fa0efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc50d2f3-2f4d-496c-b2bc-d3486207d061}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {bc94963f-7bfc-4683-933a-f238e66c07bb}, !- Building Story Name
  {7b9f5f20-19e3-417c-831b-d034ed1f9beb}; !- Thermal Zone Name

OS:Surface,
  {d05bdc5d-8acc-4598-87e1-86fcc463ac35}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc50d2f3-2f4d-496c-b2bc-d3486207d061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b2d3b9e-942c-4a48-91c6-79f26023812c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a595400-dac3-4e44-b941-b0b088ca7b0a}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc50d2f3-2f4d-496c-b2bc-d3486207d061}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27035c66-c6b2-40a9-9f77-a75bbed40b8f}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc50d2f3-2f4d-496c-b2bc-d3486207d061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35960d2-9b0b-4883-b531-5bbc5a913769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b751bf1-6b91-4aeb-bbba-94cecb89608d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc50d2f3-2f4d-496c-b2bc-d3486207d061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1724fe-7b6d-44a7-a791-2eb90f13fa42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d82e042-ed76-4b8c-bf0e-e1debc72aa01}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc50d2f3-2f4d-496c-b2bc-d3486207d061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef25a85d-10d9-4353-b77f-c429e70677ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62173800-b6c2-4836-8beb-065cacb14184}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc50d2f3-2f4d-496c-b2bc-d3486207d061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {314c46c0-82d3-451c-a4a7-ada69ba44bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe17dbef-bb0e-4c47-8b15-6326708331d1}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {bc94963f-7bfc-4683-933a-f238e66c07bb}, !- Building Story Name
  {5d6a1a78-2646-4e99-8d23-85eb106e1d7a}; !- Thermal Zone Name

OS:Surface,
  {43803a7d-aab8-4533-9c2f-329de804822a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe17dbef-bb0e-4c47-8b15-6326708331d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f61b324-0f3f-4fea-bc1f-fdc9a70db559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {994a30c4-6a71-4c4b-bebb-e880ac1a28bc}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe17dbef-bb0e-4c47-8b15-6326708331d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8859614-ba6e-40ca-8fe9-efd9350d0b6e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe17dbef-bb0e-4c47-8b15-6326708331d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {931794d3-fb05-434d-9513-2493a5965e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba0462c-0ffc-45af-8cb0-c7a34be5d31e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe17dbef-bb0e-4c47-8b15-6326708331d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678a9776-9e63-40f6-90b5-96b13c66a79e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35960d2-9b0b-4883-b531-5bbc5a913769}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe17dbef-bb0e-4c47-8b15-6326708331d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27035c66-c6b2-40a9-9f77-a75bbed40b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d223389-61c1-4662-8d2d-ada8db1e7e5d}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe17dbef-bb0e-4c47-8b15-6326708331d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {341346c7-db14-4c4c-aab1-cc0fd32063be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3538f879-76a2-431a-b8eb-67127137ab29}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {bc94963f-7bfc-4683-933a-f238e66c07bb}, !- Building Story Name
  {cf5982a8-04a8-4639-b054-3e11caf1effc}; !- Thermal Zone Name

OS:Surface,
  {8c4934c4-570f-4dce-8a31-1c6869a4b0be}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3538f879-76a2-431a-b8eb-67127137ab29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72ee7726-6db8-4ed9-b429-584a90e4dd0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8fef3d-4b63-41f5-ba19-09180541dded}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3538f879-76a2-431a-b8eb-67127137ab29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8985d5f-6b5f-48f9-869f-cb2644244f57}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3538f879-76a2-431a-b8eb-67127137ab29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42abec91-1650-4c01-9fb7-0f2f8a9e224b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f82662-24e2-490c-81d4-c8a1fadec1eb}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3538f879-76a2-431a-b8eb-67127137ab29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bde4903-1e1c-47b4-8a55-5fa07d2e2d78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931794d3-fb05-434d-9513-2493a5965e09}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3538f879-76a2-431a-b8eb-67127137ab29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8859614-ba6e-40ca-8fe9-efd9350d0b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8faedcc9-4ec3-45bf-9f02-f918095cfc01}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3538f879-76a2-431a-b8eb-67127137ab29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba9cd11-ded8-495d-bdf4-ac57d154e1dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f4453682-5be3-43b5-b104-6f8f5081181e}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {bc94963f-7bfc-4683-933a-f238e66c07bb}, !- Building Story Name
  {7d0eea7b-ef57-4842-87b4-8bb696a46654}; !- Thermal Zone Name

OS:Surface,
  {19741c0e-bef4-44ef-b791-8c278510aad2}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4453682-5be3-43b5-b104-6f8f5081181e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f681e493-fddb-4e09-87ce-4bdc1a5da555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde18437-fa6e-4c8b-917a-dc4af7bceeda}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4453682-5be3-43b5-b104-6f8f5081181e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2932eda-3359-4170-9e52-a41258ee9c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1724fe-7b6d-44a7-a791-2eb90f13fa42}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4453682-5be3-43b5-b104-6f8f5081181e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b751bf1-6b91-4aeb-bbba-94cecb89608d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678a9776-9e63-40f6-90b5-96b13c66a79e}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4453682-5be3-43b5-b104-6f8f5081181e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eba0462c-0ffc-45af-8cb0-c7a34be5d31e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bde4903-1e1c-47b4-8a55-5fa07d2e2d78}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4453682-5be3-43b5-b104-6f8f5081181e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f82662-24e2-490c-81d4-c8a1fadec1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d716ec26-84ed-4124-91e3-2a4f950eff09}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4453682-5be3-43b5-b104-6f8f5081181e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbeb01c2-a28e-48c7-9cc0-31650dc6a7e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {5eb3d8a2-9016-4618-b145-b96481da1cef}, !- Handle
  Story 3,                                !- Name
  8,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9ff801cf-221b-44f1-a15a-236e89e2626b}, !- Handle
  Story 3 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {5eb3d8a2-9016-4618-b145-b96481da1cef}, !- Building Story Name
  {7e1d746f-7d9c-4d5e-9569-080e8adc9ede}; !- Thermal Zone Name

OS:Surface,
  {e08931bd-0e0d-46cf-85ef-fe5a95fa0efb}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ff801cf-221b-44f1-a15a-236e89e2626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1dfba78-dd5f-4a32-bd64-4389822fc59e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4413813-d927-489f-b506-794ade3f241b}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff801cf-221b-44f1-a15a-236e89e2626b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e9fa1c-fd9e-404c-9ac8-f8ed10163253}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff801cf-221b-44f1-a15a-236e89e2626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1eed031-fb4c-467f-bca7-1399ff2b9de3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d088b11-c6bf-4408-bce8-a6636c3178b1}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff801cf-221b-44f1-a15a-236e89e2626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7107bb7f-cfbe-497c-868e-859b8fc2303f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11212edd-2fa4-49c7-b3ef-d7ad6ede94b2}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff801cf-221b-44f1-a15a-236e89e2626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc1cc84d-67ba-46b2-ad74-297e42ab306f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d210f16-993f-482c-aec5-92d9b60bdbe9}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ff801cf-221b-44f1-a15a-236e89e2626b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {34e95dff-d2f7-4458-b3ab-a27bb955a610}, !- Handle
  Story 3 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {5eb3d8a2-9016-4618-b145-b96481da1cef}, !- Building Story Name
  {1a178890-e25e-4b51-b197-bceb9982de8a}; !- Thermal Zone Name

OS:Surface,
  {314c46c0-82d3-451c-a4a7-ada69ba44bd0}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34e95dff-d2f7-4458-b3ab-a27bb955a610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62173800-b6c2-4836-8beb-065cacb14184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7789051-3800-4230-b383-4e5f22f970dc}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e95dff-d2f7-4458-b3ab-a27bb955a610}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d288cd1d-b019-4701-bb79-f3accd688b08}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e95dff-d2f7-4458-b3ab-a27bb955a610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8efc24e-b9a3-470e-b510-fb0436c114ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5fc6835-7038-4986-b064-58cb368040e1}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e95dff-d2f7-4458-b3ab-a27bb955a610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c9569d-823a-4dbe-8c3f-754f647eeb76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1eed031-fb4c-467f-bca7-1399ff2b9de3}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e95dff-d2f7-4458-b3ab-a27bb955a610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59e9fa1c-fd9e-404c-9ac8-f8ed10163253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6376a345-973c-4c57-9e86-c56f9ee41cfc}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34e95dff-d2f7-4458-b3ab-a27bb955a610}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf82d19e-033f-4345-b7a0-0717eec1eedf}, !- Handle
  Story 3 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {5eb3d8a2-9016-4618-b145-b96481da1cef}, !- Building Story Name
  {72cb848e-f079-40f0-89f1-d1ece1f03cbd}; !- Thermal Zone Name

OS:Surface,
  {341346c7-db14-4c4c-aab1-cc0fd32063be}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf82d19e-033f-4345-b7a0-0717eec1eedf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d223389-61c1-4662-8d2d-ada8db1e7e5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be0f8e8-a64f-4df5-bc9f-f239c2d6489f}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf82d19e-033f-4345-b7a0-0717eec1eedf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16d6fe1-59cf-4e07-8517-1aea053ef362}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf82d19e-033f-4345-b7a0-0717eec1eedf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52a711b6-89bc-4053-9873-9febfb475b8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15c065ba-005c-4657-bd20-21155ad2e845}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf82d19e-033f-4345-b7a0-0717eec1eedf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e358139-cf1f-4259-a2f2-2db8fba70335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8efc24e-b9a3-470e-b510-fb0436c114ae}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf82d19e-033f-4345-b7a0-0717eec1eedf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d288cd1d-b019-4701-bb79-f3accd688b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac73d3b6-435f-400a-a4ca-739f45e34a81}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf82d19e-033f-4345-b7a0-0717eec1eedf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3069e1e4-94f4-402e-9c8a-a97c08c7f85b}, !- Handle
  Story 3 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {5eb3d8a2-9016-4618-b145-b96481da1cef}, !- Building Story Name
  {deb11370-edd8-4cfc-af83-02efd3b3c8cb}; !- Thermal Zone Name

OS:Surface,
  {6ba9cd11-ded8-495d-bdf4-ac57d154e1dd}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3069e1e4-94f4-402e-9c8a-a97c08c7f85b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8faedcc9-4ec3-45bf-9f02-f918095cfc01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2d389d-f4bc-4434-bf6e-713fc4160356}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3069e1e4-94f4-402e-9c8a-a97c08c7f85b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1cc84d-67ba-46b2-ad74-297e42ab306f}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3069e1e4-94f4-402e-9c8a-a97c08c7f85b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11212edd-2fa4-49c7-b3ef-d7ad6ede94b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42004d83-5ac5-4c53-8831-2caf77e22ec4}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3069e1e4-94f4-402e-9c8a-a97c08c7f85b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe0a8a6d-6996-43f5-83e3-c90e3412f623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a711b6-89bc-4053-9873-9febfb475b8a}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3069e1e4-94f4-402e-9c8a-a97c08c7f85b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16d6fe1-59cf-4e07-8517-1aea053ef362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90bd9dff-541f-4460-938f-9b97c657a99b}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3069e1e4-94f4-402e-9c8a-a97c08c7f85b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67544605-7810-4ed8-859b-7f1ef2a2d10d}, !- Handle
  Story 3 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {5eb3d8a2-9016-4618-b145-b96481da1cef}, !- Building Story Name
  {bf99b03f-b95f-4c51-bb2d-c9ac2be0f263}; !- Thermal Zone Name

OS:Surface,
  {fbeb01c2-a28e-48c7-9cc0-31650dc6a7e2}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67544605-7810-4ed8-859b-7f1ef2a2d10d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d716ec26-84ed-4124-91e3-2a4f950eff09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7107bb7f-cfbe-497c-868e-859b8fc2303f}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67544605-7810-4ed8-859b-7f1ef2a2d10d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d088b11-c6bf-4408-bce8-a6636c3178b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c9569d-823a-4dbe-8c3f-754f647eeb76}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67544605-7810-4ed8-859b-7f1ef2a2d10d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5fc6835-7038-4986-b064-58cb368040e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e358139-cf1f-4259-a2f2-2db8fba70335}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67544605-7810-4ed8-859b-7f1ef2a2d10d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15c065ba-005c-4657-bd20-21155ad2e845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0a8a6d-6996-43f5-83e3-c90e3412f623}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67544605-7810-4ed8-859b-7f1ef2a2d10d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42004d83-5ac5-4c53-8831-2caf77e22ec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2485b2-a774-407b-ac01-97a62b440db4}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67544605-7810-4ed8-859b-7f1ef2a2d10d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a7a6a92-4184-47b5-a63f-870faf325836}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb3b28d5-9e99-494c-99ab-7724ad21f333}, !- Zone Air Inlet Port List
  {7b9d385b-b8d6-4945-ad7a-00e0042ecb3d}, !- Zone Air Exhaust Port List
  {eb67c4b1-6482-411e-ac8a-55ae79c47402}, !- Zone Air Node Name
  {88d165f0-100d-43cb-839b-d90ce21cfeac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6157c8c4-6776-417e-b84d-924f13643343}, !- Handle
  Node 1,                                 !- Name
  {eb67c4b1-6482-411e-ac8a-55ae79c47402}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb67c4b1-6482-411e-ac8a-55ae79c47402}, !- Handle
  Connection 1,                           !- Name
  {2a7a6a92-4184-47b5-a63f-870faf325836}, !- Source Object
  11,                                     !- Outlet Port
  {6157c8c4-6776-417e-b84d-924f13643343}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb3b28d5-9e99-494c-99ab-7724ad21f333}, !- Handle
  Port List 1,                            !- Name
  {2a7a6a92-4184-47b5-a63f-870faf325836}, !- HVAC Component
  {ceec5c5e-d04d-485f-85b2-209e73b810e3}; !- Port 1

OS:PortList,
  {7b9d385b-b8d6-4945-ad7a-00e0042ecb3d}, !- Handle
  Port List 2,                            !- Name
  {2a7a6a92-4184-47b5-a63f-870faf325836}; !- HVAC Component

OS:Sizing:Zone,
  {d113abd1-813a-4f98-bfa5-424a4350e89f}, !- Handle
  {2a7a6a92-4184-47b5-a63f-870faf325836}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cba48301-357d-4b4b-ac84-588174ffc370}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2a7a6a92-4184-47b5-a63f-870faf325836}, !- Thermal Zone
  {1a2e17f5-ce83-479c-bd7d-2602c566f9ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {deb11370-edd8-4cfc-af83-02efd3b3c8cb}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31cba73a-c197-403b-9721-45fbdd6235f6}, !- Zone Air Inlet Port List
  {73375dd7-c6f3-44bb-b4aa-9e7bb1062267}, !- Zone Air Exhaust Port List
  {aa5f9861-22a9-4d4e-a8dd-66bcb4d84f07}, !- Zone Air Node Name
  {6007fd15-b21a-4388-8a57-4ea877988e55}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a123e3af-8b0f-442b-9d37-d9ec64557cc9}, !- Handle
  Node 2,                                 !- Name
  {aa5f9861-22a9-4d4e-a8dd-66bcb4d84f07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa5f9861-22a9-4d4e-a8dd-66bcb4d84f07}, !- Handle
  Connection 2,                           !- Name
  {deb11370-edd8-4cfc-af83-02efd3b3c8cb}, !- Source Object
  11,                                     !- Outlet Port
  {a123e3af-8b0f-442b-9d37-d9ec64557cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31cba73a-c197-403b-9721-45fbdd6235f6}, !- Handle
  Port List 3,                            !- Name
  {deb11370-edd8-4cfc-af83-02efd3b3c8cb}, !- HVAC Component
  {f823b050-7086-424b-b7d1-415e2f3b2e35}; !- Port 1

OS:PortList,
  {73375dd7-c6f3-44bb-b4aa-9e7bb1062267}, !- Handle
  Port List 4,                            !- Name
  {deb11370-edd8-4cfc-af83-02efd3b3c8cb}; !- HVAC Component

OS:Sizing:Zone,
  {8b108c4b-0e7c-47d7-aa9e-03d556c15462}, !- Handle
  {deb11370-edd8-4cfc-af83-02efd3b3c8cb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6959a4a7-d02e-4038-9817-5676c95d6a9c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {deb11370-edd8-4cfc-af83-02efd3b3c8cb}, !- Thermal Zone
  {61613e02-ef34-4f76-90e5-e89261bf4289}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1a178890-e25e-4b51-b197-bceb9982de8a}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5b6a076-98bf-4b38-a031-8268e812cf2b}, !- Zone Air Inlet Port List
  {9b5fc6b6-7062-4287-9636-5be8b10b6fff}, !- Zone Air Exhaust Port List
  {7b7cbf6c-dbb9-4f4d-8b33-c8ce3ffdb2ef}, !- Zone Air Node Name
  {3a1a5dec-ba14-4207-87cb-ee9af2b80435}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19d468f0-74c6-47b0-a3c4-aff9eb9d1cf5}, !- Handle
  Node 3,                                 !- Name
  {7b7cbf6c-dbb9-4f4d-8b33-c8ce3ffdb2ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b7cbf6c-dbb9-4f4d-8b33-c8ce3ffdb2ef}, !- Handle
  Connection 3,                           !- Name
  {1a178890-e25e-4b51-b197-bceb9982de8a}, !- Source Object
  11,                                     !- Outlet Port
  {19d468f0-74c6-47b0-a3c4-aff9eb9d1cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5b6a076-98bf-4b38-a031-8268e812cf2b}, !- Handle
  Port List 5,                            !- Name
  {1a178890-e25e-4b51-b197-bceb9982de8a}, !- HVAC Component
  {4f1575d5-9e6c-4ec2-a26c-5868818c493f}; !- Port 1

OS:PortList,
  {9b5fc6b6-7062-4287-9636-5be8b10b6fff}, !- Handle
  Port List 6,                            !- Name
  {1a178890-e25e-4b51-b197-bceb9982de8a}; !- HVAC Component

OS:Sizing:Zone,
  {a81528a9-d670-4829-b424-312ac6e715f8}, !- Handle
  {1a178890-e25e-4b51-b197-bceb9982de8a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4bbe53a2-0e74-4f35-8951-5faaaa76c9f9}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {1a178890-e25e-4b51-b197-bceb9982de8a}, !- Thermal Zone
  {987d6e85-cde9-4710-a9a4-6b0083336625}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cf5982a8-04a8-4639-b054-3e11caf1effc}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a01f3949-5010-4daa-8913-0cfae2945794}, !- Zone Air Inlet Port List
  {23a85766-6613-47b2-955a-c8e663ed6db1}, !- Zone Air Exhaust Port List
  {2f526380-0fba-43b2-a115-ec01ee81499f}, !- Zone Air Node Name
  {f9170c49-3141-42dd-a1b4-0cc7e7d7a337}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c986801f-97f8-4ec9-8f2c-64f094a92a7b}, !- Handle
  Node 4,                                 !- Name
  {2f526380-0fba-43b2-a115-ec01ee81499f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f526380-0fba-43b2-a115-ec01ee81499f}, !- Handle
  Connection 4,                           !- Name
  {cf5982a8-04a8-4639-b054-3e11caf1effc}, !- Source Object
  11,                                     !- Outlet Port
  {c986801f-97f8-4ec9-8f2c-64f094a92a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a01f3949-5010-4daa-8913-0cfae2945794}, !- Handle
  Port List 7,                            !- Name
  {cf5982a8-04a8-4639-b054-3e11caf1effc}, !- HVAC Component
  {0b5d27bf-af42-4eaf-9034-1865c73915f4}; !- Port 1

OS:PortList,
  {23a85766-6613-47b2-955a-c8e663ed6db1}, !- Handle
  Port List 8,                            !- Name
  {cf5982a8-04a8-4639-b054-3e11caf1effc}; !- HVAC Component

OS:Sizing:Zone,
  {b0030e38-987b-499c-aec0-0261d5dc977f}, !- Handle
  {cf5982a8-04a8-4639-b054-3e11caf1effc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84d333aa-4eda-4ddc-b6e7-73948b5bdf9e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {cf5982a8-04a8-4639-b054-3e11caf1effc}, !- Thermal Zone
  {ab2e168b-a29b-4006-98b2-12816319365b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bf99b03f-b95f-4c51-bb2d-c9ac2be0f263}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {380aa00c-0b42-400e-bc43-7bc37cfc24c0}, !- Zone Air Inlet Port List
  {49a83646-518d-4049-9758-e52d0546531e}, !- Zone Air Exhaust Port List
  {20401f2f-9b59-436f-8112-1ee0af740d0a}, !- Zone Air Node Name
  {bfb02ff2-b239-48eb-8c51-81175aae0e55}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32a2bec1-ceeb-4779-b6a1-eb4b0668b0b1}, !- Handle
  Node 5,                                 !- Name
  {20401f2f-9b59-436f-8112-1ee0af740d0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20401f2f-9b59-436f-8112-1ee0af740d0a}, !- Handle
  Connection 5,                           !- Name
  {bf99b03f-b95f-4c51-bb2d-c9ac2be0f263}, !- Source Object
  11,                                     !- Outlet Port
  {32a2bec1-ceeb-4779-b6a1-eb4b0668b0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {380aa00c-0b42-400e-bc43-7bc37cfc24c0}, !- Handle
  Port List 9,                            !- Name
  {bf99b03f-b95f-4c51-bb2d-c9ac2be0f263}, !- HVAC Component
  {2c93887f-61ac-4bac-b0f2-f66c13215026}; !- Port 1

OS:PortList,
  {49a83646-518d-4049-9758-e52d0546531e}, !- Handle
  Port List 10,                           !- Name
  {bf99b03f-b95f-4c51-bb2d-c9ac2be0f263}; !- HVAC Component

OS:Sizing:Zone,
  {e28112ab-34b9-4d1a-bcc7-577a61543d44}, !- Handle
  {bf99b03f-b95f-4c51-bb2d-c9ac2be0f263}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9fd6d01e-49d8-403b-a85d-f5ae970a3289}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bf99b03f-b95f-4c51-bb2d-c9ac2be0f263}, !- Thermal Zone
  {093feed1-6155-406d-8e27-0d6b78d2021f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f3257b32-f95a-4092-9c5e-c10b6da20765}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7a33b9e-f62e-49a3-8a70-cb7a7ddc46a2}, !- Zone Air Inlet Port List
  {e2dc53d9-0efd-4248-b185-7d34e14a229f}, !- Zone Air Exhaust Port List
  {86bbad3f-f482-4c42-ba0a-8a50426d6bdc}, !- Zone Air Node Name
  {8f217b79-08e3-4230-b225-a00e40ffb6ba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2c584ca-cae8-4ede-9d35-bc9f69b59e3e}, !- Handle
  Node 6,                                 !- Name
  {86bbad3f-f482-4c42-ba0a-8a50426d6bdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86bbad3f-f482-4c42-ba0a-8a50426d6bdc}, !- Handle
  Connection 6,                           !- Name
  {f3257b32-f95a-4092-9c5e-c10b6da20765}, !- Source Object
  11,                                     !- Outlet Port
  {f2c584ca-cae8-4ede-9d35-bc9f69b59e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7a33b9e-f62e-49a3-8a70-cb7a7ddc46a2}, !- Handle
  Port List 11,                           !- Name
  {f3257b32-f95a-4092-9c5e-c10b6da20765}, !- HVAC Component
  {ca5a82db-64f0-45b6-9f3a-1cf5949303e7}; !- Port 1

OS:PortList,
  {e2dc53d9-0efd-4248-b185-7d34e14a229f}, !- Handle
  Port List 12,                           !- Name
  {f3257b32-f95a-4092-9c5e-c10b6da20765}; !- HVAC Component

OS:Sizing:Zone,
  {d65a7b42-fc98-4630-8ce2-2317f670702b}, !- Handle
  {f3257b32-f95a-4092-9c5e-c10b6da20765}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff59e167-030e-4d1b-9088-3a3b5490c33f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f3257b32-f95a-4092-9c5e-c10b6da20765}, !- Thermal Zone
  {227e040f-4a49-4994-9110-06f8314769e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7e1d746f-7d9c-4d5e-9569-080e8adc9ede}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a66cf18f-c688-41e4-8e28-226504cf86fa}, !- Zone Air Inlet Port List
  {8aa572c1-4108-4865-804a-e3b4c5471626}, !- Zone Air Exhaust Port List
  {385085fe-85e8-4664-aa9f-3eea19cf6f5e}, !- Zone Air Node Name
  {38589a44-3cdb-455a-8e5c-7556dda0dd57}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b26a26f0-c22b-4961-953a-d021e2b79d32}, !- Handle
  Node 7,                                 !- Name
  {385085fe-85e8-4664-aa9f-3eea19cf6f5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {385085fe-85e8-4664-aa9f-3eea19cf6f5e}, !- Handle
  Connection 7,                           !- Name
  {7e1d746f-7d9c-4d5e-9569-080e8adc9ede}, !- Source Object
  11,                                     !- Outlet Port
  {b26a26f0-c22b-4961-953a-d021e2b79d32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a66cf18f-c688-41e4-8e28-226504cf86fa}, !- Handle
  Port List 13,                           !- Name
  {7e1d746f-7d9c-4d5e-9569-080e8adc9ede}, !- HVAC Component
  {b0a11033-5880-4667-860a-66d4c7bde4cc}; !- Port 1

OS:PortList,
  {8aa572c1-4108-4865-804a-e3b4c5471626}, !- Handle
  Port List 14,                           !- Name
  {7e1d746f-7d9c-4d5e-9569-080e8adc9ede}; !- HVAC Component

OS:Sizing:Zone,
  {aca834cd-5689-4a51-9660-17e691bb16dc}, !- Handle
  {7e1d746f-7d9c-4d5e-9569-080e8adc9ede}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3f6a8d93-f4da-48ae-a6b2-df10849f347c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {7e1d746f-7d9c-4d5e-9569-080e8adc9ede}, !- Thermal Zone
  {40e43e1d-1ad5-4132-b3f1-5fc31da066ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5400ecb4-f290-4633-9c88-2d06d7cb0713}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7bb54da-ea6d-4561-a48e-19630ec4437b}, !- Zone Air Inlet Port List
  {4b297596-1c48-49e5-bb04-231164d4bc3f}, !- Zone Air Exhaust Port List
  {7be6c706-4e00-45dd-ab72-ad3a3bf570e7}, !- Zone Air Node Name
  {faf03ddc-9b12-45b2-88a4-de81b01a87b3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9ef7286-867d-40fb-9423-dc36e116bee0}, !- Handle
  Node 8,                                 !- Name
  {7be6c706-4e00-45dd-ab72-ad3a3bf570e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7be6c706-4e00-45dd-ab72-ad3a3bf570e7}, !- Handle
  Connection 8,                           !- Name
  {5400ecb4-f290-4633-9c88-2d06d7cb0713}, !- Source Object
  11,                                     !- Outlet Port
  {a9ef7286-867d-40fb-9423-dc36e116bee0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7bb54da-ea6d-4561-a48e-19630ec4437b}, !- Handle
  Port List 15,                           !- Name
  {5400ecb4-f290-4633-9c88-2d06d7cb0713}, !- HVAC Component
  {8a8976e0-0d21-44e0-a4a0-a1f6a759fe60}; !- Port 1

OS:PortList,
  {4b297596-1c48-49e5-bb04-231164d4bc3f}, !- Handle
  Port List 16,                           !- Name
  {5400ecb4-f290-4633-9c88-2d06d7cb0713}; !- HVAC Component

OS:Sizing:Zone,
  {72917b42-19e8-4f01-a6ff-4e66a814e18b}, !- Handle
  {5400ecb4-f290-4633-9c88-2d06d7cb0713}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c9b6d687-b6ec-4111-bde0-c083ce8fe241}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {5400ecb4-f290-4633-9c88-2d06d7cb0713}, !- Thermal Zone
  {33f7d8df-e554-4a1f-b2ef-dac5c67e3f42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {72cb848e-f079-40f0-89f1-d1ece1f03cbd}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f312221-23ed-45c0-88db-456432700dd8}, !- Zone Air Inlet Port List
  {8ce365ed-9028-4ed6-89db-d7df6de9d353}, !- Zone Air Exhaust Port List
  {9a883c37-db4f-41f3-9b8c-b70ec13ff003}, !- Zone Air Node Name
  {0e71df9c-4b6b-4499-9fda-26b98c363a36}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b671a602-c572-48c0-9092-d1dcdf1d29e5}, !- Handle
  Node 9,                                 !- Name
  {9a883c37-db4f-41f3-9b8c-b70ec13ff003}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a883c37-db4f-41f3-9b8c-b70ec13ff003}, !- Handle
  Connection 9,                           !- Name
  {72cb848e-f079-40f0-89f1-d1ece1f03cbd}, !- Source Object
  11,                                     !- Outlet Port
  {b671a602-c572-48c0-9092-d1dcdf1d29e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f312221-23ed-45c0-88db-456432700dd8}, !- Handle
  Port List 17,                           !- Name
  {72cb848e-f079-40f0-89f1-d1ece1f03cbd}, !- HVAC Component
  {14ac2337-8dd3-4871-8330-e6aa519b7ad3}; !- Port 1

OS:PortList,
  {8ce365ed-9028-4ed6-89db-d7df6de9d353}, !- Handle
  Port List 18,                           !- Name
  {72cb848e-f079-40f0-89f1-d1ece1f03cbd}; !- HVAC Component

OS:Sizing:Zone,
  {ebcb99e3-4ece-4795-90ec-751d8410dfa4}, !- Handle
  {72cb848e-f079-40f0-89f1-d1ece1f03cbd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cde63bcc-2691-4de8-a7fe-5d71bae82513}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {72cb848e-f079-40f0-89f1-d1ece1f03cbd}, !- Thermal Zone
  {2c2c821e-184c-4bd9-84d5-2ebcf340cf26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b268e9c0-6292-4eae-ae0b-9c9daa659c73}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73dd8a6f-f9ff-40e8-9002-40b333813174}, !- Zone Air Inlet Port List
  {baff4178-b612-48ea-a8f2-d5bf8ea3350b}, !- Zone Air Exhaust Port List
  {238d7e4b-e6e8-404c-9f74-120af5ccf926}, !- Zone Air Node Name
  {24593cb9-111c-4b79-90d6-fe3c3c9ed42c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46eece97-c7d9-464c-8ab9-d59901ca5039}, !- Handle
  Node 10,                                !- Name
  {238d7e4b-e6e8-404c-9f74-120af5ccf926}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {238d7e4b-e6e8-404c-9f74-120af5ccf926}, !- Handle
  Connection 10,                          !- Name
  {b268e9c0-6292-4eae-ae0b-9c9daa659c73}, !- Source Object
  11,                                     !- Outlet Port
  {46eece97-c7d9-464c-8ab9-d59901ca5039}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73dd8a6f-f9ff-40e8-9002-40b333813174}, !- Handle
  Port List 19,                           !- Name
  {b268e9c0-6292-4eae-ae0b-9c9daa659c73}, !- HVAC Component
  {b1031852-c8aa-4a32-bedb-9f7a157c777f}; !- Port 1

OS:PortList,
  {baff4178-b612-48ea-a8f2-d5bf8ea3350b}, !- Handle
  Port List 20,                           !- Name
  {b268e9c0-6292-4eae-ae0b-9c9daa659c73}; !- HVAC Component

OS:Sizing:Zone,
  {f4fbb398-5b48-4895-a82a-42b953b03d25}, !- Handle
  {b268e9c0-6292-4eae-ae0b-9c9daa659c73}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1d1c6acd-3873-44c5-9571-7106fefeb375}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b268e9c0-6292-4eae-ae0b-9c9daa659c73}, !- Thermal Zone
  {b1547678-a09a-43e7-926c-990291996c92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ef9fd570-ff47-4b01-9685-fc4495854ff5}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94912d99-b18c-4ceb-b6c6-626e1e02092f}, !- Zone Air Inlet Port List
  {0ec2c7ed-abb6-4c30-913d-bc1cf7055068}, !- Zone Air Exhaust Port List
  {6f174462-e688-4dbf-966b-fac9fa5606e1}, !- Zone Air Node Name
  {67605324-69bf-48b0-b0da-a52e4f44e091}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e53a3e1e-df65-43ec-a35b-13c57320f770}, !- Handle
  Node 11,                                !- Name
  {6f174462-e688-4dbf-966b-fac9fa5606e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f174462-e688-4dbf-966b-fac9fa5606e1}, !- Handle
  Connection 11,                          !- Name
  {ef9fd570-ff47-4b01-9685-fc4495854ff5}, !- Source Object
  11,                                     !- Outlet Port
  {e53a3e1e-df65-43ec-a35b-13c57320f770}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94912d99-b18c-4ceb-b6c6-626e1e02092f}, !- Handle
  Port List 21,                           !- Name
  {ef9fd570-ff47-4b01-9685-fc4495854ff5}, !- HVAC Component
  {a7ad6d41-e6ce-4ce5-a0d5-a4f2b8fd1d75}; !- Port 1

OS:PortList,
  {0ec2c7ed-abb6-4c30-913d-bc1cf7055068}, !- Handle
  Port List 22,                           !- Name
  {ef9fd570-ff47-4b01-9685-fc4495854ff5}; !- HVAC Component

OS:Sizing:Zone,
  {edf5ab39-0865-420c-8a1b-b3acd0a5da71}, !- Handle
  {ef9fd570-ff47-4b01-9685-fc4495854ff5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9b2dcaa3-f17c-41ec-9165-d6d3fb3ad11a}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {ef9fd570-ff47-4b01-9685-fc4495854ff5}, !- Thermal Zone
  {e3706933-a381-4d02-8087-51c5985a16bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f298093c-669a-4d56-b725-d143ffd6e2b7}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff493922-ebe7-442a-b2c5-8d1554c3e004}, !- Zone Air Inlet Port List
  {6e5e1146-128b-4c30-901c-dba6fdc40f02}, !- Zone Air Exhaust Port List
  {2a5102ae-4f42-4fc3-9429-693274f8e86e}, !- Zone Air Node Name
  {c86c707a-1d60-4592-a8c1-a854f9b3d12c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50b3534a-05d7-4ded-a6e7-473419d84416}, !- Handle
  Node 12,                                !- Name
  {2a5102ae-4f42-4fc3-9429-693274f8e86e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a5102ae-4f42-4fc3-9429-693274f8e86e}, !- Handle
  Connection 12,                          !- Name
  {f298093c-669a-4d56-b725-d143ffd6e2b7}, !- Source Object
  11,                                     !- Outlet Port
  {50b3534a-05d7-4ded-a6e7-473419d84416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff493922-ebe7-442a-b2c5-8d1554c3e004}, !- Handle
  Port List 23,                           !- Name
  {f298093c-669a-4d56-b725-d143ffd6e2b7}, !- HVAC Component
  {db7c768c-794b-4fef-9139-cbd2e77bc624}; !- Port 1

OS:PortList,
  {6e5e1146-128b-4c30-901c-dba6fdc40f02}, !- Handle
  Port List 24,                           !- Name
  {f298093c-669a-4d56-b725-d143ffd6e2b7}; !- HVAC Component

OS:Sizing:Zone,
  {9ca73928-c6e1-4f97-9538-7e400b35b9c0}, !- Handle
  {f298093c-669a-4d56-b725-d143ffd6e2b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3e789be-797f-4273-9cd7-7eb54596535d}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {f298093c-669a-4d56-b725-d143ffd6e2b7}, !- Thermal Zone
  {1d28a5f6-6656-4efa-b9da-f2a3a9307e3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7d0eea7b-ef57-4842-87b4-8bb696a46654}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed2f325f-57bf-49bc-9dbc-5d2168ce377d}, !- Zone Air Inlet Port List
  {daba420f-27f0-4648-957d-978b3018b7a9}, !- Zone Air Exhaust Port List
  {9e337ddb-9d1e-4d3e-ba2c-b4e1e1b293eb}, !- Zone Air Node Name
  {54ae93d6-6e0a-46fb-97cf-e359373aa217}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b5da8a2-b832-4b27-8cf9-70f89922db88}, !- Handle
  Node 13,                                !- Name
  {9e337ddb-9d1e-4d3e-ba2c-b4e1e1b293eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e337ddb-9d1e-4d3e-ba2c-b4e1e1b293eb}, !- Handle
  Connection 13,                          !- Name
  {7d0eea7b-ef57-4842-87b4-8bb696a46654}, !- Source Object
  11,                                     !- Outlet Port
  {0b5da8a2-b832-4b27-8cf9-70f89922db88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed2f325f-57bf-49bc-9dbc-5d2168ce377d}, !- Handle
  Port List 25,                           !- Name
  {7d0eea7b-ef57-4842-87b4-8bb696a46654}, !- HVAC Component
  {7719c258-e3d4-4c33-b6b3-d233248cfa0d}; !- Port 1

OS:PortList,
  {daba420f-27f0-4648-957d-978b3018b7a9}, !- Handle
  Port List 26,                           !- Name
  {7d0eea7b-ef57-4842-87b4-8bb696a46654}; !- HVAC Component

OS:Sizing:Zone,
  {dd7ef105-58b1-4207-9c3a-58ab9fade099}, !- Handle
  {7d0eea7b-ef57-4842-87b4-8bb696a46654}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {68052384-b1f8-4007-971a-15a09608a755}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {7d0eea7b-ef57-4842-87b4-8bb696a46654}, !- Thermal Zone
  {84357434-633b-4091-9bdb-8ac79f778da3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7b9f5f20-19e3-417c-831b-d034ed1f9beb}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55006fb5-55d8-4c2b-8833-d8ae04b36c16}, !- Zone Air Inlet Port List
  {6da88560-8bef-4048-9da9-0e58f923a801}, !- Zone Air Exhaust Port List
  {df9ce901-a250-41d5-9e1d-ff0eabdb64b3}, !- Zone Air Node Name
  {1bfd4187-0a40-48de-83d0-de081de1a0d9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80423219-a5bf-4d27-8c76-fe37649dc86b}, !- Handle
  Node 14,                                !- Name
  {df9ce901-a250-41d5-9e1d-ff0eabdb64b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df9ce901-a250-41d5-9e1d-ff0eabdb64b3}, !- Handle
  Connection 14,                          !- Name
  {7b9f5f20-19e3-417c-831b-d034ed1f9beb}, !- Source Object
  11,                                     !- Outlet Port
  {80423219-a5bf-4d27-8c76-fe37649dc86b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55006fb5-55d8-4c2b-8833-d8ae04b36c16}, !- Handle
  Port List 27,                           !- Name
  {7b9f5f20-19e3-417c-831b-d034ed1f9beb}, !- HVAC Component
  {f733d219-b007-4856-908f-545a5aa5fe37}; !- Port 1

OS:PortList,
  {6da88560-8bef-4048-9da9-0e58f923a801}, !- Handle
  Port List 28,                           !- Name
  {7b9f5f20-19e3-417c-831b-d034ed1f9beb}; !- HVAC Component

OS:Sizing:Zone,
  {288b9292-c78d-448c-8e99-153795c9d5a8}, !- Handle
  {7b9f5f20-19e3-417c-831b-d034ed1f9beb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf7db544-3070-4f92-bb6b-b883bf19625f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {7b9f5f20-19e3-417c-831b-d034ed1f9beb}, !- Thermal Zone
  {3924516d-3530-4d2d-98e6-5e555997834e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5d6a1a78-2646-4e99-8d23-85eb106e1d7a}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab0d3d9a-209a-4b76-a0b9-0d2541bbdb64}, !- Zone Air Inlet Port List
  {89ae6772-42cd-489b-84bd-47c23eacd896}, !- Zone Air Exhaust Port List
  {63ed24aa-18d5-4c21-8503-3c2956a69ff7}, !- Zone Air Node Name
  {692f5c1c-b3ec-42ef-a245-75663e028bae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2686b1a4-cd87-44c7-aecb-d058b2f8a719}, !- Handle
  Node 15,                                !- Name
  {63ed24aa-18d5-4c21-8503-3c2956a69ff7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63ed24aa-18d5-4c21-8503-3c2956a69ff7}, !- Handle
  Connection 15,                          !- Name
  {5d6a1a78-2646-4e99-8d23-85eb106e1d7a}, !- Source Object
  11,                                     !- Outlet Port
  {2686b1a4-cd87-44c7-aecb-d058b2f8a719}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab0d3d9a-209a-4b76-a0b9-0d2541bbdb64}, !- Handle
  Port List 29,                           !- Name
  {5d6a1a78-2646-4e99-8d23-85eb106e1d7a}, !- HVAC Component
  {8fc09ad6-0a86-444e-a26a-114af29ebf29}; !- Port 1

OS:PortList,
  {89ae6772-42cd-489b-84bd-47c23eacd896}, !- Handle
  Port List 30,                           !- Name
  {5d6a1a78-2646-4e99-8d23-85eb106e1d7a}; !- HVAC Component

OS:Sizing:Zone,
  {f338040f-9bc1-4a0c-bf0f-2e8e0126dfcf}, !- Handle
  {5d6a1a78-2646-4e99-8d23-85eb106e1d7a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e93cf62-9b01-4ce1-b98c-23f0400fefbe}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5d6a1a78-2646-4e99-8d23-85eb106e1d7a}, !- Thermal Zone
  {c59e9f0e-4909-4a2e-a691-86c02ee8b42c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {8fcda127-4879-4d8a-ba1b-28068862ef93}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ccc0f28-fc25-4cb2-a07a-61bc398a202f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7ef36ba-9209-4fee-b444-42cd2afbd71c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ccb815c-4cc9-4229-ad89-19aa27220ec5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa6ab4f8-0709-45e6-a3b0-a22021d22f67}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b8fef3d-4b63-41f5-ba19-09180541dded}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47fe839e-7ab9-40ef-b912-3927b70ba5d2}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8be0f8e8-a64f-4df5-bc9f-f239c2d6489f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eee1a217-3459-4d0e-8b01-69e50b50979a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9641ecc1-d75e-4678-80da-1812164ee28e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21a05e25-86f2-4738-9de5-048996db08cd}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {994a30c4-6a71-4c4b-bebb-e880ac1a28bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c317fb0-8b3b-4e65-96ab-b48c654ec469}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e2d389d-f4bc-4434-bf6e-713fc4160356}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29570772-2bd7-415b-a2dc-c8eacd265edc}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4413813-d927-489f-b506-794ade3f241b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5e91dfd-cede-4ed2-8fc2-ff5ea9ac5bb5}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9323f9b-6aac-47f4-88cf-4260d7f5319e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {04f6fcc9-655f-4bf6-bb82-ca1db100bbdb}; !- Handle

OS:Exterior:Lights:Definition,
  {7e972d44-b175-4eab-a455-54a8f97af959}, !- Handle
  Exterior Lights - 3000 W,               !- Name
  3000;                                   !- Design Level {W}

OS:Exterior:Lights,
  {01776650-2ecd-451b-9ca5-faa8464f6b42}, !- Handle
  New Exterior Light,                     !- Name
  {7e972d44-b175-4eab-a455-54a8f97af959}, !- Exterior Lights Definition Name
  {3f164bc2-44db-49a7-ad38-8e83ec3127f2}; !- Schedule Name

OS:Schedule:Constant,
  {3f164bc2-44db-49a7-ad38-8e83ec3127f2}, !- Handle
  Exterior Lights 1 Always On Schedule,   !- Name
  {5b79803e-29dd-4c37-8b65-e5feb4a7707b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5b79803e-29dd-4c37-8b65-e5feb4a7707b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Constant,
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Handle
  Always On Discrete,                     !- Name
  {2e877113-81f6-4bf4-bc05-bd7e18b7e77c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2e877113-81f6-4bf4-bc05-bd7e18b7e77c}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {8885bd58-da9e-411e-99fc-71d82d697d12}, !- Handle
  Deck_Temperature,                       !- Name
  {95e7975f-6e6c-44ef-aca1-b0662a818657}, !- Schedule Type Limits Name
  {e049fbbf-2abd-484b-bea9-fab9bd0b7d6b}, !- Default Day Schedule Name
  {0ffbe274-d908-4251-8e0d-61e760555510}, !- Summer Design Day Schedule Name
  {5ac86490-f124-46b0-9d1f-ca9f15fb5696}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e049fbbf-2abd-484b-bea9-fab9bd0b7d6b}, !- Handle
  Deck_Temperature_Default,               !- Name
  {95e7975f-6e6c-44ef-aca1-b0662a818657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0ffbe274-d908-4251-8e0d-61e760555510}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {95e7975f-6e6c-44ef-aca1-b0662a818657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5ac86490-f124-46b0-9d1f-ca9f15fb5696}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {95e7975f-6e6c-44ef-aca1-b0662a818657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cb122ef-4c5f-4b7f-aaa0-2fd521b6583e}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {44698d8b-385e-4db5-b8c0-9ca6d50a7924}, !- Schedule Type Limits Name
  {c1260e4c-35ee-48e3-9d62-c291817c0ebf}, !- Default Day Schedule Name
  {7d04e94b-52d2-467c-a88c-21923e0bf2c9}, !- Summer Design Day Schedule Name
  {524c16dc-7115-440d-b17f-76399b8be67b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1260e4c-35ee-48e3-9d62-c291817c0ebf}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {44698d8b-385e-4db5-b8c0-9ca6d50a7924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7d04e94b-52d2-467c-a88c-21923e0bf2c9}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {44698d8b-385e-4db5-b8c0-9ca6d50a7924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {524c16dc-7115-440d-b17f-76399b8be67b}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {44698d8b-385e-4db5-b8c0-9ca6d50a7924}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb850bb8-d850-4160-a7dc-9b49547ae4d8}, !- Handle
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  {ecd18d18-10a3-4916-ad57-5b7d5aaaef32}, !- Default Day Schedule Name
  {5a65758b-d445-4826-8b3a-83dd8fcc0262}, !- Summer Design Day Schedule Name
  {0e4a666e-37b7-4033-bdcb-e3e01a42228b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecd18d18-10a3-4916-ad57-5b7d5aaaef32}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a65758b-d445-4826-8b3a-83dd8fcc0262}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0e4a666e-37b7-4033-bdcb-e3e01a42228b}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {650ef8f5-e5d7-4167-88c3-1215da3189f3}, !- Handle
  Packaged Rooftop VAV with Reheat,       !- Name
  ,                                       !- Controller List Name
  {c834bcd0-0d27-4eda-bf78-f12d0968dc18}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {29a53f0f-45de-4fb1-abd5-46c01f5aa6a0}, !- Supply Side Inlet Node Name
  {55dffd4f-e332-4498-9d76-46f32168864e}, !- Demand Side Outlet Node Name
  {6dab3ee0-fe7d-4161-b2a1-1ec2f6613ada}, !- Demand Side Inlet Node Names
  {39d6a605-6a5b-413a-ae92-a52446bc3d7e}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {c834bcd0-0d27-4eda-bf78-f12d0968dc18}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {f80a8ce5-7852-4e3f-a10c-722b545071ed}, !- Availability Manager Name 1
  {d7e1f571-85f6-4c8a-9246-f7810e175270}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {f80a8ce5-7852-4e3f-a10c-722b545071ed}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {d7e1f571-85f6-4c8a-9246-f7810e175270}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {f727fa28-4862-4b68-8cc8-a8fd7a4c510e}, !- Handle
  Node 16,                                !- Name
  {29a53f0f-45de-4fb1-abd5-46c01f5aa6a0}, !- Inlet Port
  {dc6339fb-a01b-48d0-830d-1f342029e0f3}; !- Outlet Port

OS:Node,
  {bfaf7b46-3d63-4057-ba4f-33de66fd3309}, !- Handle
  Node 17,                                !- Name
  {f900b9f6-09e3-4539-8f1f-7ec0a5aaf305}, !- Inlet Port
  {39d6a605-6a5b-413a-ae92-a52446bc3d7e}; !- Outlet Port

OS:Connection,
  {29a53f0f-45de-4fb1-abd5-46c01f5aa6a0}, !- Handle
  Connection 16,                          !- Name
  {650ef8f5-e5d7-4167-88c3-1215da3189f3}, !- Source Object
  7,                                      !- Outlet Port
  {f727fa28-4862-4b68-8cc8-a8fd7a4c510e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d6a605-6a5b-413a-ae92-a52446bc3d7e}, !- Handle
  Connection 18,                          !- Name
  {bfaf7b46-3d63-4057-ba4f-33de66fd3309}, !- Source Object
  3,                                      !- Outlet Port
  {650ef8f5-e5d7-4167-88c3-1215da3189f3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {0af71974-1d60-43f4-8fef-875b48a64de4}, !- Handle
  Node 18,                                !- Name
  {6dab3ee0-fe7d-4161-b2a1-1ec2f6613ada}, !- Inlet Port
  {e18dc155-a29e-4bb1-8c5b-0ff04c587b96}; !- Outlet Port

OS:Node,
  {f8cf0b3d-3ca7-4619-a1ba-3053a16d67d5}, !- Handle
  Node 19,                                !- Name
  {2d9c5527-e0c4-4503-9c19-79f989087c43}, !- Inlet Port
  {55dffd4f-e332-4498-9d76-46f32168864e}; !- Outlet Port

OS:Node,
  {453a57d2-60cf-4a48-a20d-f00eb4856017}, !- Handle
  Node 20,                                !- Name
  {5317b3ef-8234-491c-b8b0-de1efefca662}, !- Inlet Port
  {4f1575d5-9e6c-4ec2-a26c-5868818c493f}; !- Outlet Port

OS:Connection,
  {6dab3ee0-fe7d-4161-b2a1-1ec2f6613ada}, !- Handle
  Connection 19,                          !- Name
  {650ef8f5-e5d7-4167-88c3-1215da3189f3}, !- Source Object
  9,                                      !- Outlet Port
  {0af71974-1d60-43f4-8fef-875b48a64de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55dffd4f-e332-4498-9d76-46f32168864e}, !- Handle
  Connection 20,                          !- Name
  {f8cf0b3d-3ca7-4619-a1ba-3053a16d67d5}, !- Source Object
  3,                                      !- Outlet Port
  {650ef8f5-e5d7-4167-88c3-1215da3189f3}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e18dc155-a29e-4bb1-8c5b-0ff04c587b96}, !- Inlet Node Name
  {e057edba-55e2-4c04-8304-079ba050a6d3}, !- Outlet Node Name 1
  {cec45b39-f98d-4b28-b358-e15dcc453980}, !- Outlet Node Name 2
  {30e4ac8c-cdac-4626-8a43-184135393389}, !- Outlet Node Name 3
  {d97ef0bc-5e9b-4112-8e9f-92363591b9e7}, !- Outlet Node Name 4
  {887cb684-550f-434e-adfd-a5d301aab2db}, !- Outlet Node Name 5
  {353fa6b2-8423-42e7-a4ac-090357a14676}, !- Outlet Node Name 6
  {d623209e-8f1c-45f6-916c-4ce16693c6a1}, !- Outlet Node Name 7
  {b3eb5227-5b20-4366-b9f5-6a69dbb329ac}, !- Outlet Node Name 8
  {75676bba-f443-43eb-8d5d-6548b0d2aea9}, !- Outlet Node Name 9
  {69d351da-bd0d-4a38-abd6-611b8271a67f}, !- Outlet Node Name 10
  {9b85855f-f323-438d-962f-de4240f2ed25}, !- Outlet Node Name 11
  {f2f39f9e-aa8d-48b4-ab65-55d6cdb0bed8}, !- Outlet Node Name 12
  {46926eb3-fb2a-495d-b64e-d6391445c318}, !- Outlet Node Name 13
  {c2578b57-6c92-4eb2-ab24-c076f966b037}, !- Outlet Node Name 14
  {257571df-36e9-44a8-a358-199bcada52af}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2d9c5527-e0c4-4503-9c19-79f989087c43}, !- Outlet Node Name
  {d7059503-370b-4331-a790-26f2cc3e327c}, !- Inlet Node Name 1
  {a53de254-353a-4726-846b-b192f6d2fe75}, !- Inlet Node Name 2
  {d313fa0b-b811-4827-98d4-62c3445ae7b9}, !- Inlet Node Name 3
  {502e4160-ade1-49fc-86c7-b01c83a820d2}, !- Inlet Node Name 4
  {5c716f05-6f70-4bc1-9ec8-659eafa00c5b}, !- Inlet Node Name 5
  {9f45468f-0dc3-4d8e-a06e-a27a835fc322}, !- Inlet Node Name 6
  {0992369d-ddea-4f80-91a5-ea7337ce5726}, !- Inlet Node Name 7
  {ef79c870-b2b2-4104-841f-7e05ef747bc7}, !- Inlet Node Name 8
  {504b873f-4744-45fd-b8c6-a0f498a1ee69}, !- Inlet Node Name 9
  {73de1c60-209a-4214-9a9b-610dda673cb7}, !- Inlet Node Name 10
  {9a73507c-a132-4c9d-bfd3-1c776b5a83ff}, !- Inlet Node Name 11
  {465fc0f3-d31e-4703-93af-e55b591799a1}, !- Inlet Node Name 12
  {9d9e9eba-3032-4763-a931-4e0340ce5112}, !- Inlet Node Name 13
  {bf1f1a06-9edf-4ecc-aa4e-154431d79407}, !- Inlet Node Name 14
  {610d2253-9919-46bb-98cd-6aa42b8b9b4f}; !- Inlet Node Name 15

OS:Connection,
  {e18dc155-a29e-4bb1-8c5b-0ff04c587b96}, !- Handle
  Connection 21,                          !- Name
  {0af71974-1d60-43f4-8fef-875b48a64de4}, !- Source Object
  3,                                      !- Outlet Port
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9c5527-e0c4-4503-9c19-79f989087c43}, !- Handle
  Connection 24,                          !- Name
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Source Object
  2,                                      !- Outlet Port
  {f8cf0b3d-3ca7-4619-a1ba-3053a16d67d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c6b7fea8-5f49-4e56-a1d7-7184fe614c63}, !- Handle
  {650ef8f5-e5d7-4167-88c3-1215da3189f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {be0a7d27-2859-4fa1-bcc1-7a945d2eb09b}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4ba18ea2-13a2-43e3-8c95-14ca8d104c91}, !- Air Inlet Node Name
  {f900b9f6-09e3-4539-8f1f-7ec0a5aaf305}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f33c4662-0d88-4347-81d0-8d93a848be5b}, !- Handle
  Coil Heating Water 1,                   !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9f54ed6a-adb1-4b29-936d-511ab6d2a5f0}, !- Water Inlet Node Name
  {ca9f45cf-8e57-48d1-976b-aa364077e151}, !- Water Outlet Node Name
  {03a178d0-08b4-45f4-a5cc-93c0df867a94}, !- Air Inlet Node Name
  {a30b79cc-7e31-4884-9165-c21a91aab88a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Curve:Biquadratic,
  {673a7a09-055e-41b4-a146-3f2e826bee76}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {870cda3c-cb05-4cf9-ad48-6a90e6694aae}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {551964a7-2122-4560-8176-996a29eacf39}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9ef4e5d0-5b98-4c30-9c92-3109ece082a8}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f15bf588-1e20-4e17-b0f4-a6cbcdb33166}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c4b3106f-483d-4984-936e-f4e3cdaaa159}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {9790267c-693f-4b86-aeee-0e346f8c1af8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {dc45546d-9074-45c1-98eb-6a9c193b0aa8}, !- Handle
  Coil Cooling DX Two Speed 1,            !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  5.5,                                    !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {2604da81-35dd-4a8c-b86b-28e4abeb9cca}, !- Air Inlet Node Name
  {43a3bb5d-5dad-4f98-839b-341f9075e354}, !- Air Outlet Node Name
  {673a7a09-055e-41b4-a146-3f2e826bee76}, !- Total Cooling Capacity Function of Temperature Curve Name
  {870cda3c-cb05-4cf9-ad48-6a90e6694aae}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {551964a7-2122-4560-8176-996a29eacf39}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ef4e5d0-5b98-4c30-9c92-3109ece082a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f15bf588-1e20-4e17-b0f4-a6cbcdb33166}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  6.6,                                    !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {c4b3106f-483d-4984-936e-f4e3cdaaa159}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {9790267c-693f-4b86-aeee-0e346f8c1af8}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:Scheduled,
  {b275fd70-862f-400c-bd23-3c3d0b495a07}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {8885bd58-da9e-411e-99fc-71d82d697d12}, !- Schedule Name
  {bfaf7b46-3d63-4057-ba4f-33de66fd3309}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {95e7975f-6e6c-44ef-aca1-b0662a818657}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {b306cc06-5f88-4716-891d-4ab07813bc5a}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {68964fe7-0bc0-4773-adee-930944204b41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {68964fe7-0bc0-4773-adee-930944204b41}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {908cd1c7-053f-4c3d-9d9e-74680e2ef74b}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {b306cc06-5f88-4716-891d-4ab07813bc5a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c90b7fc-b2f0-448f-8d0b-01218d98c509}, !- Mixed Air Node Name
  {7f84f46d-b3cb-403f-9a30-4b027273e71e}, !- Outdoor Air Stream Node Name
  {8ca448bb-fcd5-4e42-8c7e-f9ce61c0c3a5}, !- Relief Air Stream Node Name
  {dc6339fb-a01b-48d0-830d-1f342029e0f3}; !- Return Air Stream Node Name

OS:Node,
  {7aacdede-0335-44df-9fd7-6ad46f1d4ba8}, !- Handle
  Node 21,                                !- Name
  ,                                       !- Inlet Port
  {7f84f46d-b3cb-403f-9a30-4b027273e71e}; !- Outlet Port

OS:Connection,
  {7f84f46d-b3cb-403f-9a30-4b027273e71e}, !- Handle
  Connection 25,                          !- Name
  {7aacdede-0335-44df-9fd7-6ad46f1d4ba8}, !- Source Object
  3,                                      !- Outlet Port
  {908cd1c7-053f-4c3d-9d9e-74680e2ef74b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d335b269-0809-4ab7-9790-78436c2e24fd}, !- Handle
  Node 22,                                !- Name
  {8ca448bb-fcd5-4e42-8c7e-f9ce61c0c3a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ca448bb-fcd5-4e42-8c7e-f9ce61c0c3a5}, !- Handle
  Connection 26,                          !- Name
  {908cd1c7-053f-4c3d-9d9e-74680e2ef74b}, !- Source Object
  7,                                      !- Outlet Port
  {d335b269-0809-4ab7-9790-78436c2e24fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc6339fb-a01b-48d0-830d-1f342029e0f3}, !- Handle
  Connection 17,                          !- Name
  {f727fa28-4862-4b68-8cc8-a8fd7a4c510e}, !- Source Object
  3,                                      !- Outlet Port
  {908cd1c7-053f-4c3d-9d9e-74680e2ef74b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {547ef37b-c257-4e06-b881-d928f7155932}, !- Handle
  Node 23,                                !- Name
  {9c90b7fc-b2f0-448f-8d0b-01218d98c509}, !- Inlet Port
  {2604da81-35dd-4a8c-b86b-28e4abeb9cca}; !- Outlet Port

OS:Connection,
  {9c90b7fc-b2f0-448f-8d0b-01218d98c509}, !- Handle
  Connection 27,                          !- Name
  {908cd1c7-053f-4c3d-9d9e-74680e2ef74b}, !- Source Object
  5,                                      !- Outlet Port
  {547ef37b-c257-4e06-b881-d928f7155932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2604da81-35dd-4a8c-b86b-28e4abeb9cca}, !- Handle
  Connection 28,                          !- Name
  {547ef37b-c257-4e06-b881-d928f7155932}, !- Source Object
  3,                                      !- Outlet Port
  {dc45546d-9074-45c1-98eb-6a9c193b0aa8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f6500768-c478-4fcc-bebd-746a369412de}, !- Handle
  Node 24,                                !- Name
  {43a3bb5d-5dad-4f98-839b-341f9075e354}, !- Inlet Port
  {03a178d0-08b4-45f4-a5cc-93c0df867a94}; !- Outlet Port

OS:Connection,
  {43a3bb5d-5dad-4f98-839b-341f9075e354}, !- Handle
  Connection 29,                          !- Name
  {dc45546d-9074-45c1-98eb-6a9c193b0aa8}, !- Source Object
  8,                                      !- Outlet Port
  {f6500768-c478-4fcc-bebd-746a369412de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a178d0-08b4-45f4-a5cc-93c0df867a94}, !- Handle
  Connection 30,                          !- Name
  {f6500768-c478-4fcc-bebd-746a369412de}, !- Source Object
  3,                                      !- Outlet Port
  {f33c4662-0d88-4347-81d0-8d93a848be5b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3f85359c-0725-4470-b5c5-d8b579e07ea7}, !- Handle
  Node 25,                                !- Name
  {a30b79cc-7e31-4884-9165-c21a91aab88a}, !- Inlet Port
  {4ba18ea2-13a2-43e3-8c95-14ca8d104c91}; !- Outlet Port

OS:Connection,
  {a30b79cc-7e31-4884-9165-c21a91aab88a}, !- Handle
  Connection 31,                          !- Name
  {f33c4662-0d88-4347-81d0-8d93a848be5b}, !- Source Object
  8,                                      !- Outlet Port
  {3f85359c-0725-4470-b5c5-d8b579e07ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba18ea2-13a2-43e3-8c95-14ca8d104c91}, !- Handle
  Connection 32,                          !- Name
  {3f85359c-0725-4470-b5c5-d8b579e07ea7}, !- Source Object
  3,                                      !- Outlet Port
  {be0a7d27-2859-4fa1-bcc1-7a945d2eb09b}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {f900b9f6-09e3-4539-8f1f-7ec0a5aaf305}, !- Handle
  Connection 33,                          !- Name
  {be0a7d27-2859-4fa1-bcc1-7a945d2eb09b}, !- Source Object
  17,                                     !- Outlet Port
  {bfaf7b46-3d63-4057-ba4f-33de66fd3309}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c24c4574-6d63-4fdb-8732-1e984ee63a6e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {d1b29b11-d773-411e-b51f-f8dfee1212d7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d98b8d1a-ea1b-403c-bf5d-e6dcf0fff134}, !- Plant Side Inlet Node Name
  {a1f4d865-9ecf-42ee-9efb-500ad1bf0b5a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {274373a1-603a-4261-93bd-23ec30b68a1a}, !- Demand Side Inlet Node Name
  {1a5d7443-810f-4dea-bac0-1b2bac678f34}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {49a43c56-5fa3-4452-8338-5a217aa474ee}, !- Handle
  {c24c4574-6d63-4fdb-8732-1e984ee63a6e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {d28644cf-8690-4bc9-a4b4-a8b375f189b3}, !- Handle
  Node 26,                                !- Name
  {d98b8d1a-ea1b-403c-bf5d-e6dcf0fff134}, !- Inlet Port
  {9d04e451-8e22-48f0-a0a1-ed056ce4c2d6}; !- Outlet Port

OS:Node,
  {d1b29b11-d773-411e-b51f-f8dfee1212d7}, !- Handle
  Node 27,                                !- Name
  {185ef076-4c72-4642-a832-a0340925a8da}, !- Inlet Port
  {a1f4d865-9ecf-42ee-9efb-500ad1bf0b5a}; !- Outlet Port

OS:Node,
  {6ddd3a16-fa22-44af-85bc-1edc4ba5c934}, !- Handle
  Node 28,                                !- Name
  {441fe770-964b-4055-ba5e-b42b10ca91a8}, !- Inlet Port
  {fab12282-dc10-43f8-988f-ff30af5b0c0a}; !- Outlet Port

OS:Connector:Mixer,
  {7b4f1cb2-eccc-4992-abd2-deb24e3acbf7}, !- Handle
  Connector Mixer 1,                      !- Name
  {8c37e343-ed1d-4450-a78b-45db9347e653}, !- Outlet Branch Name
  {68e037f5-0406-41d2-9302-2963c0bc14f5}, !- Inlet Branch Name 1
  {70f36d52-a75a-4cac-9309-ca5564509b3e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c58f0926-b866-4c09-865e-b6dd0c72c405}, !- Handle
  Connector Splitter 1,                   !- Name
  {8f437426-c9c0-4335-a022-4d604a2f72b7}, !- Inlet Branch Name
  {441fe770-964b-4055-ba5e-b42b10ca91a8}, !- Outlet Branch Name 1
  {a36ab4cc-c8b8-4804-a617-484d275c0feb}; !- Outlet Branch Name 2

OS:Connection,
  {d98b8d1a-ea1b-403c-bf5d-e6dcf0fff134}, !- Handle
  Connection 34,                          !- Name
  {c24c4574-6d63-4fdb-8732-1e984ee63a6e}, !- Source Object
  11,                                     !- Outlet Port
  {d28644cf-8690-4bc9-a4b4-a8b375f189b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441fe770-964b-4055-ba5e-b42b10ca91a8}, !- Handle
  Connection 36,                          !- Name
  {c58f0926-b866-4c09-865e-b6dd0c72c405}, !- Source Object
  3,                                      !- Outlet Port
  {6ddd3a16-fa22-44af-85bc-1edc4ba5c934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f4d865-9ecf-42ee-9efb-500ad1bf0b5a}, !- Handle
  Connection 39,                          !- Name
  {d1b29b11-d773-411e-b51f-f8dfee1212d7}, !- Source Object
  3,                                      !- Outlet Port
  {c24c4574-6d63-4fdb-8732-1e984ee63a6e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a508da0f-2fab-4611-89de-f3d6b2000745}, !- Handle
  Node 29,                                !- Name
  {274373a1-603a-4261-93bd-23ec30b68a1a}, !- Inlet Port
  {f979aeb4-5607-4989-826e-893db40bab56}; !- Outlet Port

OS:Node,
  {efd9b09f-b4f5-4db6-ae01-c40f9f53f816}, !- Handle
  Node 30,                                !- Name
  {0dd07b65-9161-4ac4-be4d-b6e74c6c8f93}, !- Inlet Port
  {1a5d7443-810f-4dea-bac0-1b2bac678f34}; !- Outlet Port

OS:Node,
  {1083b936-c534-43a6-96a0-c79abcdfedd5}, !- Handle
  Node 31,                                !- Name
  {8013f220-b403-4f08-9f02-5287fceca817}, !- Inlet Port
  {9f54ed6a-adb1-4b29-936d-511ab6d2a5f0}; !- Outlet Port

OS:Connector:Mixer,
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Handle
  Connector Mixer 2,                      !- Name
  {0dd07b65-9161-4ac4-be4d-b6e74c6c8f93}, !- Outlet Branch Name
  {fde1d7e6-7621-4294-bdad-6b79a3a66f40}, !- Inlet Branch Name 1
  {5db9617e-0293-4061-a703-f79d1c882244}, !- Inlet Branch Name 2
  {b3017e8b-ad77-4ae2-a85a-3d8f3e1ade3e}, !- Inlet Branch Name 3
  {0a14cdf9-254d-4c48-8005-837583c4f9b0}, !- Inlet Branch Name 4
  {c53ba68e-b7f4-41dd-a46c-9eba60a782f2}, !- Inlet Branch Name 5
  {7943d06a-f023-461a-ba28-eb7048418192}, !- Inlet Branch Name 6
  {9f3e7d44-2489-4cc1-b2b1-b467705a6408}, !- Inlet Branch Name 7
  {50c2bd0b-3e9e-418d-84c8-ea49f6075bca}, !- Inlet Branch Name 8
  {5417b807-b6ab-4d48-ba15-6f8bac019098}, !- Inlet Branch Name 9
  {173544ea-76b6-41bc-9262-a3a98a86a2f5}, !- Inlet Branch Name 10
  {8911ceca-d2a8-4b2f-9f15-1279bf7b372d}, !- Inlet Branch Name 11
  {6020c64b-113b-4bce-936d-1ac49e9805ac}, !- Inlet Branch Name 12
  {6753c192-1922-4890-b7e0-5a3f31f4f4c8}, !- Inlet Branch Name 13
  {c81863c4-a77b-4db2-ba3f-206e55ba88f3}, !- Inlet Branch Name 14
  {c63e5401-1c90-4c68-8e5a-670d3badb0c6}, !- Inlet Branch Name 15
  {c6626555-0b0f-47f9-8568-d1e4506f14a4}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Handle
  Connector Splitter 2,                   !- Name
  {f979aeb4-5607-4989-826e-893db40bab56}, !- Inlet Branch Name
  {8013f220-b403-4f08-9f02-5287fceca817}, !- Outlet Branch Name 1
  {ce2260ef-0b93-4f37-80d1-e9be0a47d55f}, !- Outlet Branch Name 2
  {0d085a80-8393-4b7e-94aa-06dd5d9b4326}, !- Outlet Branch Name 3
  {1549920d-8818-4c8b-8520-a53a625e25de}, !- Outlet Branch Name 4
  {498b3390-eedb-4120-9afc-cf14c9b8b2a0}, !- Outlet Branch Name 5
  {4aff507b-70fe-484f-ad28-ec012da469a4}, !- Outlet Branch Name 6
  {16383582-8d12-4440-9e82-2709d20ce34f}, !- Outlet Branch Name 7
  {1342388a-5b99-4b17-8d49-b3bcb51f727b}, !- Outlet Branch Name 8
  {f9ba1188-761a-482d-8225-cc91d48cdb8d}, !- Outlet Branch Name 9
  {f99a0294-3d29-4c82-afa3-fadc5b213ecb}, !- Outlet Branch Name 10
  {2974666a-51b1-49a2-940d-b7e6c1b3a3b6}, !- Outlet Branch Name 11
  {464348c4-7d4e-4c1f-a8c9-8e3ebbf330df}, !- Outlet Branch Name 12
  {f07353a3-4c04-495f-a675-98a275f0de71}, !- Outlet Branch Name 13
  {1007ef72-d118-42a6-83da-b745712e9c4e}, !- Outlet Branch Name 14
  {b746657b-ff13-4a1a-a507-908fe0c2ef3e}, !- Outlet Branch Name 15
  {74a3033f-d0c4-46f6-9eca-567a95dde8f6}; !- Outlet Branch Name 16

OS:Connection,
  {274373a1-603a-4261-93bd-23ec30b68a1a}, !- Handle
  Connection 40,                          !- Name
  {c24c4574-6d63-4fdb-8732-1e984ee63a6e}, !- Source Object
  14,                                     !- Outlet Port
  {a508da0f-2fab-4611-89de-f3d6b2000745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f979aeb4-5607-4989-826e-893db40bab56}, !- Handle
  Connection 41,                          !- Name
  {a508da0f-2fab-4611-89de-f3d6b2000745}, !- Source Object
  3,                                      !- Outlet Port
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8013f220-b403-4f08-9f02-5287fceca817}, !- Handle
  Connection 42,                          !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  3,                                      !- Outlet Port
  {1083b936-c534-43a6-96a0-c79abcdfedd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd07b65-9161-4ac4-be4d-b6e74c6c8f93}, !- Handle
  Connection 44,                          !- Name
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Source Object
  2,                                      !- Outlet Port
  {efd9b09f-b4f5-4db6-ae01-c40f9f53f816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5d7443-810f-4dea-bac0-1b2bac678f34}, !- Handle
  Connection 45,                          !- Name
  {efd9b09f-b4f5-4db6-ae01-c40f9f53f816}, !- Source Object
  3,                                      !- Outlet Port
  {c24c4574-6d63-4fdb-8732-1e984ee63a6e}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {41589516-1303-4480-b1b4-936199715ed7}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {9d04e451-8e22-48f0-a0a1-ed056ce4c2d6}, !- Inlet Node Name
  {98caf575-a31c-4161-b55b-8b00574c7281}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {d712501c-2c79-4605-9147-3a77d7171c56}, !- Handle
  Boiler Hot Water 1,                     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.66,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {159eb7cd-ec75-43de-800a-360b1507d558}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {fab12282-dc10-43f8-988f-ff30af5b0c0a}, !- Boiler Water Inlet Node Name
  {0e00e2ff-16d7-46bf-995b-c6aea35e7862}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Curve:Biquadratic,
  {159eb7cd-ec75-43de-800a-360b1507d558}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {9cf6e98a-8551-4eaf-97db-be6b834c652e}, !- Handle
  Node 32,                                !- Name
  {98caf575-a31c-4161-b55b-8b00574c7281}, !- Inlet Port
  {8f437426-c9c0-4335-a022-4d604a2f72b7}; !- Outlet Port

OS:Connection,
  {9d04e451-8e22-48f0-a0a1-ed056ce4c2d6}, !- Handle
  Connection 35,                          !- Name
  {d28644cf-8690-4bc9-a4b4-a8b375f189b3}, !- Source Object
  3,                                      !- Outlet Port
  {41589516-1303-4480-b1b4-936199715ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98caf575-a31c-4161-b55b-8b00574c7281}, !- Handle
  Connection 46,                          !- Name
  {41589516-1303-4480-b1b4-936199715ed7}, !- Source Object
  3,                                      !- Outlet Port
  {9cf6e98a-8551-4eaf-97db-be6b834c652e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f437426-c9c0-4335-a022-4d604a2f72b7}, !- Handle
  Connection 47,                          !- Name
  {9cf6e98a-8551-4eaf-97db-be6b834c652e}, !- Source Object
  3,                                      !- Outlet Port
  {c58f0926-b866-4c09-865e-b6dd0c72c405}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cca613c3-e715-4bab-8356-83f9aa0f852c}, !- Handle
  Node 33,                                !- Name
  {0e00e2ff-16d7-46bf-995b-c6aea35e7862}, !- Inlet Port
  {68e037f5-0406-41d2-9302-2963c0bc14f5}; !- Outlet Port

OS:Connection,
  {fab12282-dc10-43f8-988f-ff30af5b0c0a}, !- Handle
  Connection 37,                          !- Name
  {6ddd3a16-fa22-44af-85bc-1edc4ba5c934}, !- Source Object
  3,                                      !- Outlet Port
  {d712501c-2c79-4605-9147-3a77d7171c56}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0e00e2ff-16d7-46bf-995b-c6aea35e7862}, !- Handle
  Connection 48,                          !- Name
  {d712501c-2c79-4605-9147-3a77d7171c56}, !- Source Object
  13,                                     !- Outlet Port
  {cca613c3-e715-4bab-8356-83f9aa0f852c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e037f5-0406-41d2-9302-2963c0bc14f5}, !- Handle
  Connection 49,                          !- Name
  {cca613c3-e715-4bab-8356-83f9aa0f852c}, !- Source Object
  3,                                      !- Outlet Port
  {7b4f1cb2-eccc-4992-abd2-deb24e3acbf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab59b9bb-17c5-43f9-af5f-bbd4f17e41b0}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {86ab95be-e10b-4432-ac65-630f8f8b04bb}, !- Inlet Node Name
  {809fa43d-41db-4688-84e3-774de2e3349c}; !- Outlet Node Name

OS:Node,
  {f4b3a96a-201e-4bd7-bd2a-8f033ca47467}, !- Handle
  Node 34,                                !- Name
  {a36ab4cc-c8b8-4804-a617-484d275c0feb}, !- Inlet Port
  {86ab95be-e10b-4432-ac65-630f8f8b04bb}; !- Outlet Port

OS:Connection,
  {a36ab4cc-c8b8-4804-a617-484d275c0feb}, !- Handle
  Connection 50,                          !- Name
  {c58f0926-b866-4c09-865e-b6dd0c72c405}, !- Source Object
  4,                                      !- Outlet Port
  {f4b3a96a-201e-4bd7-bd2a-8f033ca47467}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8310803-f0b3-49b0-97cf-b3e8b02384b4}, !- Handle
  Node 35,                                !- Name
  {809fa43d-41db-4688-84e3-774de2e3349c}, !- Inlet Port
  {70f36d52-a75a-4cac-9309-ca5564509b3e}; !- Outlet Port

OS:Connection,
  {86ab95be-e10b-4432-ac65-630f8f8b04bb}, !- Handle
  Connection 51,                          !- Name
  {f4b3a96a-201e-4bd7-bd2a-8f033ca47467}, !- Source Object
  3,                                      !- Outlet Port
  {ab59b9bb-17c5-43f9-af5f-bbd4f17e41b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {809fa43d-41db-4688-84e3-774de2e3349c}, !- Handle
  Connection 52,                          !- Name
  {ab59b9bb-17c5-43f9-af5f-bbd4f17e41b0}, !- Source Object
  3,                                      !- Outlet Port
  {e8310803-f0b3-49b0-97cf-b3e8b02384b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f36d52-a75a-4cac-9309-ca5564509b3e}, !- Handle
  Connection 53,                          !- Name
  {e8310803-f0b3-49b0-97cf-b3e8b02384b4}, !- Source Object
  3,                                      !- Outlet Port
  {7b4f1cb2-eccc-4992-abd2-deb24e3acbf7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3b42ff3-60e6-4615-826c-b1e1f4f58dbf}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {cf2aae99-a9fd-4a38-b150-fbbd0d15ebeb}, !- Inlet Node Name
  {185ef076-4c72-4642-a832-a0340925a8da}; !- Outlet Node Name

OS:Node,
  {a7f1d570-06e8-4c10-9b75-92ede275b561}, !- Handle
  Node 36,                                !- Name
  {8c37e343-ed1d-4450-a78b-45db9347e653}, !- Inlet Port
  {cf2aae99-a9fd-4a38-b150-fbbd0d15ebeb}; !- Outlet Port

OS:Connection,
  {8c37e343-ed1d-4450-a78b-45db9347e653}, !- Handle
  Connection 38,                          !- Name
  {7b4f1cb2-eccc-4992-abd2-deb24e3acbf7}, !- Source Object
  2,                                      !- Outlet Port
  {a7f1d570-06e8-4c10-9b75-92ede275b561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf2aae99-a9fd-4a38-b150-fbbd0d15ebeb}, !- Handle
  Connection 54,                          !- Name
  {a7f1d570-06e8-4c10-9b75-92ede275b561}, !- Source Object
  3,                                      !- Outlet Port
  {a3b42ff3-60e6-4615-826c-b1e1f4f58dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185ef076-4c72-4642-a832-a0340925a8da}, !- Handle
  Connection 55,                          !- Name
  {a3b42ff3-60e6-4615-826c-b1e1f4f58dbf}, !- Source Object
  3,                                      !- Outlet Port
  {d1b29b11-d773-411e-b51f-f8dfee1212d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c29ebd5d-1477-4a9a-bbdb-6b375f997f23}, !- Handle
  Node 37,                                !- Name
  {ca9f45cf-8e57-48d1-976b-aa364077e151}, !- Inlet Port
  {fde1d7e6-7621-4294-bdad-6b79a3a66f40}; !- Outlet Port

OS:Connection,
  {9f54ed6a-adb1-4b29-936d-511ab6d2a5f0}, !- Handle
  Connection 43,                          !- Name
  {1083b936-c534-43a6-96a0-c79abcdfedd5}, !- Source Object
  3,                                      !- Outlet Port
  {f33c4662-0d88-4347-81d0-8d93a848be5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca9f45cf-8e57-48d1-976b-aa364077e151}, !- Handle
  Connection 56,                          !- Name
  {f33c4662-0d88-4347-81d0-8d93a848be5b}, !- Source Object
  6,                                      !- Outlet Port
  {c29ebd5d-1477-4a9a-bbdb-6b375f997f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde1d7e6-7621-4294-bdad-6b79a3a66f40}, !- Handle
  Connection 57,                          !- Name
  {c29ebd5d-1477-4a9a-bbdb-6b375f997f23}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dc319ee9-0782-4488-8aef-581a8da6e93b}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {3f85359c-0725-4470-b5c5-d8b579e07ea7}, !- Sensor Node Name
  {1083b936-c534-43a6-96a0-c79abcdfedd5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {4654ca9c-b2ac-4afa-8c55-742acafd8ad1}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {3cb122ef-4c5f-4b7f-aaa0-2fd521b6583e}, !- Schedule Name
  {d1b29b11-d773-411e-b51f-f8dfee1212d7}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {44698d8b-385e-4db5-b8c0-9ca6d50a7924}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Coil:Heating:Water,
  {6f5462e1-660e-424c-aeb8-7f4adfb64e2b}, !- Handle
  Coil Heating Water 2,                   !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea0e8ec3-5b34-49e0-b19d-634c4e1ee390}, !- Water Inlet Node Name
  {7a7ece9b-f185-4cb6-8e5d-870f3e5da796}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {987d6e85-cde9-4710-a9a4-6b0083336625}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {6012dca1-2830-45d0-b814-ce0481969ae3}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6f5462e1-660e-424c-aeb8-7f4adfb64e2b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5317b3ef-8234-491c-b8b0-de1efefca662}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {1ffd4bfa-072a-4fdd-b08e-e037ebf0da3c}, !- Handle
  Node 38,                                !- Name
  {e057edba-55e2-4c04-8304-079ba050a6d3}, !- Inlet Port
  {6012dca1-2830-45d0-b814-ce0481969ae3}; !- Outlet Port

OS:Connection,
  {e057edba-55e2-4c04-8304-079ba050a6d3}, !- Handle
  Connection 22,                          !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  3,                                      !- Outlet Port
  {1ffd4bfa-072a-4fdd-b08e-e037ebf0da3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6012dca1-2830-45d0-b814-ce0481969ae3}, !- Handle
  Connection 58,                          !- Name
  {1ffd4bfa-072a-4fdd-b08e-e037ebf0da3c}, !- Source Object
  3,                                      !- Outlet Port
  {987d6e85-cde9-4710-a9a4-6b0083336625}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5317b3ef-8234-491c-b8b0-de1efefca662}, !- Handle
  Connection 59,                          !- Name
  {987d6e85-cde9-4710-a9a4-6b0083336625}, !- Source Object
  12,                                     !- Outlet Port
  {453a57d2-60cf-4a48-a20d-f00eb4856017}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5f9f3f5-9ebb-4585-ad1d-0fc8dbb35c9a}, !- Handle
  Node 39,                                !- Name
  {ce2260ef-0b93-4f37-80d1-e9be0a47d55f}, !- Inlet Port
  {ea0e8ec3-5b34-49e0-b19d-634c4e1ee390}; !- Outlet Port

OS:Connection,
  {ce2260ef-0b93-4f37-80d1-e9be0a47d55f}, !- Handle
  Connection 60,                          !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  4,                                      !- Outlet Port
  {a5f9f3f5-9ebb-4585-ad1d-0fc8dbb35c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dbde9dc-f463-425d-be9b-325252044b78}, !- Handle
  Node 40,                                !- Name
  {7a7ece9b-f185-4cb6-8e5d-870f3e5da796}, !- Inlet Port
  {5db9617e-0293-4061-a703-f79d1c882244}; !- Outlet Port

OS:Connection,
  {ea0e8ec3-5b34-49e0-b19d-634c4e1ee390}, !- Handle
  Connection 61,                          !- Name
  {a5f9f3f5-9ebb-4585-ad1d-0fc8dbb35c9a}, !- Source Object
  3,                                      !- Outlet Port
  {6f5462e1-660e-424c-aeb8-7f4adfb64e2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a7ece9b-f185-4cb6-8e5d-870f3e5da796}, !- Handle
  Connection 62,                          !- Name
  {6f5462e1-660e-424c-aeb8-7f4adfb64e2b}, !- Source Object
  6,                                      !- Outlet Port
  {9dbde9dc-f463-425d-be9b-325252044b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db9617e-0293-4061-a703-f79d1c882244}, !- Handle
  Connection 63,                          !- Name
  {9dbde9dc-f463-425d-be9b-325252044b78}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d833d151-dbf5-410f-86a5-38ba4f67cabb}, !- Handle
  Node 41,                                !- Name
  {3a1a5dec-ba14-4207-87cb-ee9af2b80435}, !- Inlet Port
  {d7059503-370b-4331-a790-26f2cc3e327c}; !- Outlet Port

OS:Connection,
  {4f1575d5-9e6c-4ec2-a26c-5868818c493f}, !- Handle
  Connection 23,                          !- Name
  {453a57d2-60cf-4a48-a20d-f00eb4856017}, !- Source Object
  3,                                      !- Outlet Port
  {f5b6a076-98bf-4b38-a031-8268e812cf2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a1a5dec-ba14-4207-87cb-ee9af2b80435}, !- Handle
  Connection 64,                          !- Name
  {1a178890-e25e-4b51-b197-bceb9982de8a}, !- Source Object
  12,                                     !- Outlet Port
  {d833d151-dbf5-410f-86a5-38ba4f67cabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7059503-370b-4331-a790-26f2cc3e327c}, !- Handle
  Connection 65,                          !- Name
  {d833d151-dbf5-410f-86a5-38ba4f67cabb}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a2e17f5-ce83-479c-bd7d-2602c566f9ff}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {8222a035-d282-4a2f-8e28-1a8ed45762f7}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e57d2d6-12c6-4ac2-aa1a-efd553f6b77e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d8dadbd6-f691-490a-8bf0-8467433f5b34}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {2e57d2d6-12c6-4ac2-aa1a-efd553f6b77e}, !- Handle
  Coil Heating Water 3,                   !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {794af66a-e766-4ff3-b6a0-046f3e5bac36}, !- Water Inlet Node Name
  {767f1cc9-aeb4-4cb2-94c1-2a759e99a6f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1790c168-5952-44ab-ba79-bf83f9331b6e}, !- Handle
  Node 42,                                !- Name
  {0d085a80-8393-4b7e-94aa-06dd5d9b4326}, !- Inlet Port
  {794af66a-e766-4ff3-b6a0-046f3e5bac36}; !- Outlet Port

OS:Connection,
  {0d085a80-8393-4b7e-94aa-06dd5d9b4326}, !- Handle
  Connection 66,                          !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  5,                                      !- Outlet Port
  {1790c168-5952-44ab-ba79-bf83f9331b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9061e2c-2549-42d2-b5d7-360f287c5120}, !- Handle
  Node 43,                                !- Name
  {767f1cc9-aeb4-4cb2-94c1-2a759e99a6f0}, !- Inlet Port
  {b3017e8b-ad77-4ae2-a85a-3d8f3e1ade3e}; !- Outlet Port

OS:Connection,
  {794af66a-e766-4ff3-b6a0-046f3e5bac36}, !- Handle
  Connection 67,                          !- Name
  {1790c168-5952-44ab-ba79-bf83f9331b6e}, !- Source Object
  3,                                      !- Outlet Port
  {2e57d2d6-12c6-4ac2-aa1a-efd553f6b77e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {767f1cc9-aeb4-4cb2-94c1-2a759e99a6f0}, !- Handle
  Connection 68,                          !- Name
  {2e57d2d6-12c6-4ac2-aa1a-efd553f6b77e}, !- Source Object
  6,                                      !- Outlet Port
  {a9061e2c-2549-42d2-b5d7-360f287c5120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3017e8b-ad77-4ae2-a85a-3d8f3e1ade3e}, !- Handle
  Connection 69,                          !- Name
  {a9061e2c-2549-42d2-b5d7-360f287c5120}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0508a450-c837-4adc-9e25-5dd685aeec68}, !- Handle
  Node 44,                                !- Name
  {d8dadbd6-f691-490a-8bf0-8467433f5b34}, !- Inlet Port
  {ceec5c5e-d04d-485f-85b2-209e73b810e3}; !- Outlet Port

OS:Node,
  {3d847427-5925-4084-8678-2fe6f4f02fbc}, !- Handle
  Node 45,                                !- Name
  {88d165f0-100d-43cb-839b-d90ce21cfeac}, !- Inlet Port
  {a53de254-353a-4726-846b-b192f6d2fe75}; !- Outlet Port

OS:Connection,
  {ceec5c5e-d04d-485f-85b2-209e73b810e3}, !- Handle
  Connection 71,                          !- Name
  {0508a450-c837-4adc-9e25-5dd685aeec68}, !- Source Object
  3,                                      !- Outlet Port
  {cb3b28d5-9e99-494c-99ab-7724ad21f333}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88d165f0-100d-43cb-839b-d90ce21cfeac}, !- Handle
  Connection 72,                          !- Name
  {2a7a6a92-4184-47b5-a63f-870faf325836}, !- Source Object
  12,                                     !- Outlet Port
  {3d847427-5925-4084-8678-2fe6f4f02fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53de254-353a-4726-846b-b192f6d2fe75}, !- Handle
  Connection 73,                          !- Name
  {3d847427-5925-4084-8678-2fe6f4f02fbc}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f9994167-563c-43d1-b4f7-b1ad9015d4da}, !- Handle
  Node 46,                                !- Name
  {cec45b39-f98d-4b28-b358-e15dcc453980}, !- Inlet Port
  {8222a035-d282-4a2f-8e28-1a8ed45762f7}; !- Outlet Port

OS:Connection,
  {cec45b39-f98d-4b28-b358-e15dcc453980}, !- Handle
  Connection 70,                          !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  4,                                      !- Outlet Port
  {f9994167-563c-43d1-b4f7-b1ad9015d4da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8222a035-d282-4a2f-8e28-1a8ed45762f7}, !- Handle
  Connection 74,                          !- Name
  {f9994167-563c-43d1-b4f7-b1ad9015d4da}, !- Source Object
  3,                                      !- Outlet Port
  {1a2e17f5-ce83-479c-bd7d-2602c566f9ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8dadbd6-f691-490a-8bf0-8467433f5b34}, !- Handle
  Connection 75,                          !- Name
  {1a2e17f5-ce83-479c-bd7d-2602c566f9ff}, !- Source Object
  12,                                     !- Outlet Port
  {0508a450-c837-4adc-9e25-5dd685aeec68}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {33f7d8df-e554-4a1f-b2ef-dac5c67e3f42}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {eddd2986-d1e2-47c2-a6c1-b9eda659038d}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e2614930-dd57-46f4-a07a-4b280cd031f1}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {318ca03d-3192-4018-9a37-0a5940549814}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {e2614930-dd57-46f4-a07a-4b280cd031f1}, !- Handle
  Coil Heating Water 4,                   !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {29b213c1-eee5-42df-bd41-d1872133007e}, !- Water Inlet Node Name
  {1707293c-6f72-4da5-9150-2e92448dc13c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dbef04a0-fc0a-4cb4-81ce-157bf0ec59d9}, !- Handle
  Node 47,                                !- Name
  {1549920d-8818-4c8b-8520-a53a625e25de}, !- Inlet Port
  {29b213c1-eee5-42df-bd41-d1872133007e}; !- Outlet Port

OS:Connection,
  {1549920d-8818-4c8b-8520-a53a625e25de}, !- Handle
  Connection 76,                          !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  6,                                      !- Outlet Port
  {dbef04a0-fc0a-4cb4-81ce-157bf0ec59d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a803483f-0a9f-458b-b01d-3ba675dec2d7}, !- Handle
  Node 48,                                !- Name
  {1707293c-6f72-4da5-9150-2e92448dc13c}, !- Inlet Port
  {0a14cdf9-254d-4c48-8005-837583c4f9b0}; !- Outlet Port

OS:Connection,
  {29b213c1-eee5-42df-bd41-d1872133007e}, !- Handle
  Connection 77,                          !- Name
  {dbef04a0-fc0a-4cb4-81ce-157bf0ec59d9}, !- Source Object
  3,                                      !- Outlet Port
  {e2614930-dd57-46f4-a07a-4b280cd031f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1707293c-6f72-4da5-9150-2e92448dc13c}, !- Handle
  Connection 78,                          !- Name
  {e2614930-dd57-46f4-a07a-4b280cd031f1}, !- Source Object
  6,                                      !- Outlet Port
  {a803483f-0a9f-458b-b01d-3ba675dec2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a14cdf9-254d-4c48-8005-837583c4f9b0}, !- Handle
  Connection 79,                          !- Name
  {a803483f-0a9f-458b-b01d-3ba675dec2d7}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d287e55b-585c-4018-9822-bba48c1ccd97}, !- Handle
  Node 49,                                !- Name
  {318ca03d-3192-4018-9a37-0a5940549814}, !- Inlet Port
  {8a8976e0-0d21-44e0-a4a0-a1f6a759fe60}; !- Outlet Port

OS:Node,
  {2c8564d8-7a64-4a97-95e5-ddb26952c525}, !- Handle
  Node 50,                                !- Name
  {faf03ddc-9b12-45b2-88a4-de81b01a87b3}, !- Inlet Port
  {d313fa0b-b811-4827-98d4-62c3445ae7b9}; !- Outlet Port

OS:Connection,
  {8a8976e0-0d21-44e0-a4a0-a1f6a759fe60}, !- Handle
  Connection 81,                          !- Name
  {d287e55b-585c-4018-9822-bba48c1ccd97}, !- Source Object
  3,                                      !- Outlet Port
  {f7bb54da-ea6d-4561-a48e-19630ec4437b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faf03ddc-9b12-45b2-88a4-de81b01a87b3}, !- Handle
  Connection 82,                          !- Name
  {5400ecb4-f290-4633-9c88-2d06d7cb0713}, !- Source Object
  12,                                     !- Outlet Port
  {2c8564d8-7a64-4a97-95e5-ddb26952c525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d313fa0b-b811-4827-98d4-62c3445ae7b9}, !- Handle
  Connection 83,                          !- Name
  {2c8564d8-7a64-4a97-95e5-ddb26952c525}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {def7d3ba-4744-477d-98e3-046cb5b3cdff}, !- Handle
  Node 51,                                !- Name
  {30e4ac8c-cdac-4626-8a43-184135393389}, !- Inlet Port
  {eddd2986-d1e2-47c2-a6c1-b9eda659038d}; !- Outlet Port

OS:Connection,
  {30e4ac8c-cdac-4626-8a43-184135393389}, !- Handle
  Connection 80,                          !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  5,                                      !- Outlet Port
  {def7d3ba-4744-477d-98e3-046cb5b3cdff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eddd2986-d1e2-47c2-a6c1-b9eda659038d}, !- Handle
  Connection 84,                          !- Name
  {def7d3ba-4744-477d-98e3-046cb5b3cdff}, !- Source Object
  3,                                      !- Outlet Port
  {33f7d8df-e554-4a1f-b2ef-dac5c67e3f42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {318ca03d-3192-4018-9a37-0a5940549814}, !- Handle
  Connection 85,                          !- Name
  {33f7d8df-e554-4a1f-b2ef-dac5c67e3f42}, !- Source Object
  12,                                     !- Outlet Port
  {d287e55b-585c-4018-9822-bba48c1ccd97}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c59e9f0e-4909-4a2e-a691-86c02ee8b42c}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {b13fad0a-9228-4f7e-beb3-8863f5c28d3c}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4eeebe05-d215-4909-8249-ec65c03b0970}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53240624-7f92-4207-94f6-60c7953e1283}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {4eeebe05-d215-4909-8249-ec65c03b0970}, !- Handle
  Coil Heating Water 5,                   !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04225002-23dd-48e3-8a7a-040283261218}, !- Water Inlet Node Name
  {c25dc267-d846-418f-9cc6-f14c66680f11}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0276211-628a-4169-a275-ec000b98ac3b}, !- Handle
  Node 52,                                !- Name
  {498b3390-eedb-4120-9afc-cf14c9b8b2a0}, !- Inlet Port
  {04225002-23dd-48e3-8a7a-040283261218}; !- Outlet Port

OS:Connection,
  {498b3390-eedb-4120-9afc-cf14c9b8b2a0}, !- Handle
  Connection 86,                          !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  7,                                      !- Outlet Port
  {e0276211-628a-4169-a275-ec000b98ac3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa686b18-e809-491c-90a2-93e9c3f6d6b5}, !- Handle
  Node 53,                                !- Name
  {c25dc267-d846-418f-9cc6-f14c66680f11}, !- Inlet Port
  {c53ba68e-b7f4-41dd-a46c-9eba60a782f2}; !- Outlet Port

OS:Connection,
  {04225002-23dd-48e3-8a7a-040283261218}, !- Handle
  Connection 87,                          !- Name
  {e0276211-628a-4169-a275-ec000b98ac3b}, !- Source Object
  3,                                      !- Outlet Port
  {4eeebe05-d215-4909-8249-ec65c03b0970}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c25dc267-d846-418f-9cc6-f14c66680f11}, !- Handle
  Connection 88,                          !- Name
  {4eeebe05-d215-4909-8249-ec65c03b0970}, !- Source Object
  6,                                      !- Outlet Port
  {fa686b18-e809-491c-90a2-93e9c3f6d6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53ba68e-b7f4-41dd-a46c-9eba60a782f2}, !- Handle
  Connection 89,                          !- Name
  {fa686b18-e809-491c-90a2-93e9c3f6d6b5}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b85f95c4-be9c-47da-b35e-9a1714e2d04f}, !- Handle
  Node 54,                                !- Name
  {53240624-7f92-4207-94f6-60c7953e1283}, !- Inlet Port
  {8fc09ad6-0a86-444e-a26a-114af29ebf29}; !- Outlet Port

OS:Node,
  {44ac068a-022f-4e7b-8ed1-d8a806ef6dfd}, !- Handle
  Node 55,                                !- Name
  {692f5c1c-b3ec-42ef-a245-75663e028bae}, !- Inlet Port
  {502e4160-ade1-49fc-86c7-b01c83a820d2}; !- Outlet Port

OS:Connection,
  {8fc09ad6-0a86-444e-a26a-114af29ebf29}, !- Handle
  Connection 91,                          !- Name
  {b85f95c4-be9c-47da-b35e-9a1714e2d04f}, !- Source Object
  3,                                      !- Outlet Port
  {ab0d3d9a-209a-4b76-a0b9-0d2541bbdb64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {692f5c1c-b3ec-42ef-a245-75663e028bae}, !- Handle
  Connection 92,                          !- Name
  {5d6a1a78-2646-4e99-8d23-85eb106e1d7a}, !- Source Object
  12,                                     !- Outlet Port
  {44ac068a-022f-4e7b-8ed1-d8a806ef6dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502e4160-ade1-49fc-86c7-b01c83a820d2}, !- Handle
  Connection 93,                          !- Name
  {44ac068a-022f-4e7b-8ed1-d8a806ef6dfd}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {feac58cf-b9e7-46eb-aec6-046e7885009e}, !- Handle
  Node 56,                                !- Name
  {d97ef0bc-5e9b-4112-8e9f-92363591b9e7}, !- Inlet Port
  {b13fad0a-9228-4f7e-beb3-8863f5c28d3c}; !- Outlet Port

OS:Connection,
  {d97ef0bc-5e9b-4112-8e9f-92363591b9e7}, !- Handle
  Connection 90,                          !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  6,                                      !- Outlet Port
  {feac58cf-b9e7-46eb-aec6-046e7885009e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b13fad0a-9228-4f7e-beb3-8863f5c28d3c}, !- Handle
  Connection 94,                          !- Name
  {feac58cf-b9e7-46eb-aec6-046e7885009e}, !- Source Object
  3,                                      !- Outlet Port
  {c59e9f0e-4909-4a2e-a691-86c02ee8b42c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53240624-7f92-4207-94f6-60c7953e1283}, !- Handle
  Connection 95,                          !- Name
  {c59e9f0e-4909-4a2e-a691-86c02ee8b42c}, !- Source Object
  12,                                     !- Outlet Port
  {b85f95c4-be9c-47da-b35e-9a1714e2d04f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c2c821e-184c-4bd9-84d5-2ebcf340cf26}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {d048ac7f-716c-4edf-9570-72e647e68004}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {309848ab-5cd8-4235-8b08-c089b7d5b57d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bcbfa6cf-6946-4aad-899c-0d572898710c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {309848ab-5cd8-4235-8b08-c089b7d5b57d}, !- Handle
  Coil Heating Water 6,                   !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f22928b-9617-4547-a739-1c0e5afd7f78}, !- Water Inlet Node Name
  {1360df91-18ad-492a-8c25-52ae615e8337}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ff4e6c2-e0a4-4bb2-8053-297fa0700381}, !- Handle
  Node 57,                                !- Name
  {4aff507b-70fe-484f-ad28-ec012da469a4}, !- Inlet Port
  {0f22928b-9617-4547-a739-1c0e5afd7f78}; !- Outlet Port

OS:Connection,
  {4aff507b-70fe-484f-ad28-ec012da469a4}, !- Handle
  Connection 96,                          !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  8,                                      !- Outlet Port
  {0ff4e6c2-e0a4-4bb2-8053-297fa0700381}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b089738-d6a7-4f25-a55f-cd61df41afd0}, !- Handle
  Node 58,                                !- Name
  {1360df91-18ad-492a-8c25-52ae615e8337}, !- Inlet Port
  {7943d06a-f023-461a-ba28-eb7048418192}; !- Outlet Port

OS:Connection,
  {0f22928b-9617-4547-a739-1c0e5afd7f78}, !- Handle
  Connection 97,                          !- Name
  {0ff4e6c2-e0a4-4bb2-8053-297fa0700381}, !- Source Object
  3,                                      !- Outlet Port
  {309848ab-5cd8-4235-8b08-c089b7d5b57d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1360df91-18ad-492a-8c25-52ae615e8337}, !- Handle
  Connection 98,                          !- Name
  {309848ab-5cd8-4235-8b08-c089b7d5b57d}, !- Source Object
  6,                                      !- Outlet Port
  {6b089738-d6a7-4f25-a55f-cd61df41afd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7943d06a-f023-461a-ba28-eb7048418192}, !- Handle
  Connection 99,                          !- Name
  {6b089738-d6a7-4f25-a55f-cd61df41afd0}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2ef40e49-976e-460c-87e1-b078869e00a7}, !- Handle
  Node 59,                                !- Name
  {bcbfa6cf-6946-4aad-899c-0d572898710c}, !- Inlet Port
  {14ac2337-8dd3-4871-8330-e6aa519b7ad3}; !- Outlet Port

OS:Node,
  {c79f8fd0-10a9-4ab3-bbec-8f57b922c5ee}, !- Handle
  Node 60,                                !- Name
  {0e71df9c-4b6b-4499-9fda-26b98c363a36}, !- Inlet Port
  {5c716f05-6f70-4bc1-9ec8-659eafa00c5b}; !- Outlet Port

OS:Connection,
  {14ac2337-8dd3-4871-8330-e6aa519b7ad3}, !- Handle
  Connection 101,                         !- Name
  {2ef40e49-976e-460c-87e1-b078869e00a7}, !- Source Object
  3,                                      !- Outlet Port
  {1f312221-23ed-45c0-88db-456432700dd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e71df9c-4b6b-4499-9fda-26b98c363a36}, !- Handle
  Connection 102,                         !- Name
  {72cb848e-f079-40f0-89f1-d1ece1f03cbd}, !- Source Object
  12,                                     !- Outlet Port
  {c79f8fd0-10a9-4ab3-bbec-8f57b922c5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c716f05-6f70-4bc1-9ec8-659eafa00c5b}, !- Handle
  Connection 103,                         !- Name
  {c79f8fd0-10a9-4ab3-bbec-8f57b922c5ee}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0d97fc0c-c2fc-47b8-a4a7-63d6184e654a}, !- Handle
  Node 61,                                !- Name
  {887cb684-550f-434e-adfd-a5d301aab2db}, !- Inlet Port
  {d048ac7f-716c-4edf-9570-72e647e68004}; !- Outlet Port

OS:Connection,
  {887cb684-550f-434e-adfd-a5d301aab2db}, !- Handle
  Connection 100,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  7,                                      !- Outlet Port
  {0d97fc0c-c2fc-47b8-a4a7-63d6184e654a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d048ac7f-716c-4edf-9570-72e647e68004}, !- Handle
  Connection 104,                         !- Name
  {0d97fc0c-c2fc-47b8-a4a7-63d6184e654a}, !- Source Object
  3,                                      !- Outlet Port
  {2c2c821e-184c-4bd9-84d5-2ebcf340cf26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcbfa6cf-6946-4aad-899c-0d572898710c}, !- Handle
  Connection 105,                         !- Name
  {2c2c821e-184c-4bd9-84d5-2ebcf340cf26}, !- Source Object
  12,                                     !- Outlet Port
  {2ef40e49-976e-460c-87e1-b078869e00a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3924516d-3530-4d2d-98e6-5e555997834e}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {22225219-4cf8-47b9-a109-09a5ffe5ba3c}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c508c6de-aca9-4f98-93c0-0a4be2a6266a}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {730bf98d-6943-4c1c-9961-5c71e3fb0a53}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {c508c6de-aca9-4f98-93c0-0a4be2a6266a}, !- Handle
  Coil Heating Water 7,                   !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0efe7ef3-30eb-412f-acbc-360f27bbb08d}, !- Water Inlet Node Name
  {9c03e11d-650e-4352-a4ff-ce6cae048ce7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20143d6a-828a-450a-987d-1f6e0e0c837d}, !- Handle
  Node 62,                                !- Name
  {16383582-8d12-4440-9e82-2709d20ce34f}, !- Inlet Port
  {0efe7ef3-30eb-412f-acbc-360f27bbb08d}; !- Outlet Port

OS:Connection,
  {16383582-8d12-4440-9e82-2709d20ce34f}, !- Handle
  Connection 106,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  9,                                      !- Outlet Port
  {20143d6a-828a-450a-987d-1f6e0e0c837d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef4e7bd0-6d2b-4f2c-91d0-2c7a0e838421}, !- Handle
  Node 63,                                !- Name
  {9c03e11d-650e-4352-a4ff-ce6cae048ce7}, !- Inlet Port
  {9f3e7d44-2489-4cc1-b2b1-b467705a6408}; !- Outlet Port

OS:Connection,
  {0efe7ef3-30eb-412f-acbc-360f27bbb08d}, !- Handle
  Connection 107,                         !- Name
  {20143d6a-828a-450a-987d-1f6e0e0c837d}, !- Source Object
  3,                                      !- Outlet Port
  {c508c6de-aca9-4f98-93c0-0a4be2a6266a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c03e11d-650e-4352-a4ff-ce6cae048ce7}, !- Handle
  Connection 108,                         !- Name
  {c508c6de-aca9-4f98-93c0-0a4be2a6266a}, !- Source Object
  6,                                      !- Outlet Port
  {ef4e7bd0-6d2b-4f2c-91d0-2c7a0e838421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3e7d44-2489-4cc1-b2b1-b467705a6408}, !- Handle
  Connection 109,                         !- Name
  {ef4e7bd0-6d2b-4f2c-91d0-2c7a0e838421}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c1aed27a-f325-47bd-8b88-7e75554d6abf}, !- Handle
  Node 64,                                !- Name
  {730bf98d-6943-4c1c-9961-5c71e3fb0a53}, !- Inlet Port
  {f733d219-b007-4856-908f-545a5aa5fe37}; !- Outlet Port

OS:Node,
  {3d2b81b3-f885-4e5a-b010-6ace53aedf03}, !- Handle
  Node 65,                                !- Name
  {1bfd4187-0a40-48de-83d0-de081de1a0d9}, !- Inlet Port
  {9f45468f-0dc3-4d8e-a06e-a27a835fc322}; !- Outlet Port

OS:Connection,
  {f733d219-b007-4856-908f-545a5aa5fe37}, !- Handle
  Connection 111,                         !- Name
  {c1aed27a-f325-47bd-8b88-7e75554d6abf}, !- Source Object
  3,                                      !- Outlet Port
  {55006fb5-55d8-4c2b-8833-d8ae04b36c16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bfd4187-0a40-48de-83d0-de081de1a0d9}, !- Handle
  Connection 112,                         !- Name
  {7b9f5f20-19e3-417c-831b-d034ed1f9beb}, !- Source Object
  12,                                     !- Outlet Port
  {3d2b81b3-f885-4e5a-b010-6ace53aedf03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f45468f-0dc3-4d8e-a06e-a27a835fc322}, !- Handle
  Connection 113,                         !- Name
  {3d2b81b3-f885-4e5a-b010-6ace53aedf03}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d25b2ace-d121-4355-92d8-9749426c47d3}, !- Handle
  Node 66,                                !- Name
  {353fa6b2-8423-42e7-a4ac-090357a14676}, !- Inlet Port
  {22225219-4cf8-47b9-a109-09a5ffe5ba3c}; !- Outlet Port

OS:Connection,
  {353fa6b2-8423-42e7-a4ac-090357a14676}, !- Handle
  Connection 110,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  8,                                      !- Outlet Port
  {d25b2ace-d121-4355-92d8-9749426c47d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22225219-4cf8-47b9-a109-09a5ffe5ba3c}, !- Handle
  Connection 114,                         !- Name
  {d25b2ace-d121-4355-92d8-9749426c47d3}, !- Source Object
  3,                                      !- Outlet Port
  {3924516d-3530-4d2d-98e6-5e555997834e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {730bf98d-6943-4c1c-9961-5c71e3fb0a53}, !- Handle
  Connection 115,                         !- Name
  {3924516d-3530-4d2d-98e6-5e555997834e}, !- Source Object
  12,                                     !- Outlet Port
  {c1aed27a-f325-47bd-8b88-7e75554d6abf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84357434-633b-4091-9bdb-8ac79f778da3}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {3c56bb90-e01d-4815-acfc-4ad23f1e8085}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d040a639-c205-4b00-b705-1368b73dd995}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d2548c5d-76e1-4d48-ba54-142ff2b8b96c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {d040a639-c205-4b00-b705-1368b73dd995}, !- Handle
  Coil Heating Water 8,                   !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {931e5d7f-f39c-429c-b5f9-753686e45886}, !- Water Inlet Node Name
  {16ae3863-b57e-4010-9a67-d21d5ef5f898}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff98b51f-2cc5-48fe-baaa-9484d479a62f}, !- Handle
  Node 67,                                !- Name
  {1342388a-5b99-4b17-8d49-b3bcb51f727b}, !- Inlet Port
  {931e5d7f-f39c-429c-b5f9-753686e45886}; !- Outlet Port

OS:Connection,
  {1342388a-5b99-4b17-8d49-b3bcb51f727b}, !- Handle
  Connection 116,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  10,                                     !- Outlet Port
  {ff98b51f-2cc5-48fe-baaa-9484d479a62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7c67d7c-2925-415f-bbf7-dfc4238b1cbe}, !- Handle
  Node 68,                                !- Name
  {16ae3863-b57e-4010-9a67-d21d5ef5f898}, !- Inlet Port
  {50c2bd0b-3e9e-418d-84c8-ea49f6075bca}; !- Outlet Port

OS:Connection,
  {931e5d7f-f39c-429c-b5f9-753686e45886}, !- Handle
  Connection 117,                         !- Name
  {ff98b51f-2cc5-48fe-baaa-9484d479a62f}, !- Source Object
  3,                                      !- Outlet Port
  {d040a639-c205-4b00-b705-1368b73dd995}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {16ae3863-b57e-4010-9a67-d21d5ef5f898}, !- Handle
  Connection 118,                         !- Name
  {d040a639-c205-4b00-b705-1368b73dd995}, !- Source Object
  6,                                      !- Outlet Port
  {e7c67d7c-2925-415f-bbf7-dfc4238b1cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c2bd0b-3e9e-418d-84c8-ea49f6075bca}, !- Handle
  Connection 119,                         !- Name
  {e7c67d7c-2925-415f-bbf7-dfc4238b1cbe}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {26d92878-3077-478a-ae23-cd2ebd58c46e}, !- Handle
  Node 69,                                !- Name
  {d2548c5d-76e1-4d48-ba54-142ff2b8b96c}, !- Inlet Port
  {7719c258-e3d4-4c33-b6b3-d233248cfa0d}; !- Outlet Port

OS:Node,
  {2e41de2e-e92d-4a5a-99a9-cbb7cee324ab}, !- Handle
  Node 70,                                !- Name
  {54ae93d6-6e0a-46fb-97cf-e359373aa217}, !- Inlet Port
  {0992369d-ddea-4f80-91a5-ea7337ce5726}; !- Outlet Port

OS:Connection,
  {7719c258-e3d4-4c33-b6b3-d233248cfa0d}, !- Handle
  Connection 121,                         !- Name
  {26d92878-3077-478a-ae23-cd2ebd58c46e}, !- Source Object
  3,                                      !- Outlet Port
  {ed2f325f-57bf-49bc-9dbc-5d2168ce377d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54ae93d6-6e0a-46fb-97cf-e359373aa217}, !- Handle
  Connection 122,                         !- Name
  {7d0eea7b-ef57-4842-87b4-8bb696a46654}, !- Source Object
  12,                                     !- Outlet Port
  {2e41de2e-e92d-4a5a-99a9-cbb7cee324ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0992369d-ddea-4f80-91a5-ea7337ce5726}, !- Handle
  Connection 123,                         !- Name
  {2e41de2e-e92d-4a5a-99a9-cbb7cee324ab}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a0365a7f-b334-4dd6-b44c-f0b828ca9eec}, !- Handle
  Node 71,                                !- Name
  {d623209e-8f1c-45f6-916c-4ce16693c6a1}, !- Inlet Port
  {3c56bb90-e01d-4815-acfc-4ad23f1e8085}; !- Outlet Port

OS:Connection,
  {d623209e-8f1c-45f6-916c-4ce16693c6a1}, !- Handle
  Connection 120,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  9,                                      !- Outlet Port
  {a0365a7f-b334-4dd6-b44c-f0b828ca9eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c56bb90-e01d-4815-acfc-4ad23f1e8085}, !- Handle
  Connection 124,                         !- Name
  {a0365a7f-b334-4dd6-b44c-f0b828ca9eec}, !- Source Object
  3,                                      !- Outlet Port
  {84357434-633b-4091-9bdb-8ac79f778da3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2548c5d-76e1-4d48-ba54-142ff2b8b96c}, !- Handle
  Connection 125,                         !- Name
  {84357434-633b-4091-9bdb-8ac79f778da3}, !- Source Object
  12,                                     !- Outlet Port
  {26d92878-3077-478a-ae23-cd2ebd58c46e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {40e43e1d-1ad5-4132-b3f1-5fc31da066ed}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {cf067507-103f-4d55-b8e9-0fc5342a0db9}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41682a29-0ad4-497d-88a8-8ec0563ebe28}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9239aff2-4281-4d30-be27-6b8ce3b5a1c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {41682a29-0ad4-497d-88a8-8ec0563ebe28}, !- Handle
  Coil Heating Water 9,                   !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a1795351-7038-43c0-bcab-b2fc4637a42c}, !- Water Inlet Node Name
  {519e9f5f-035f-446f-bdda-16bfdbbf2dac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae56a74c-5bd3-4498-ba80-c57041f45641}, !- Handle
  Node 72,                                !- Name
  {f9ba1188-761a-482d-8225-cc91d48cdb8d}, !- Inlet Port
  {a1795351-7038-43c0-bcab-b2fc4637a42c}; !- Outlet Port

OS:Connection,
  {f9ba1188-761a-482d-8225-cc91d48cdb8d}, !- Handle
  Connection 126,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  11,                                     !- Outlet Port
  {ae56a74c-5bd3-4498-ba80-c57041f45641}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24d79c3f-8d12-45ac-a0fb-4ebbbfe4b1d2}, !- Handle
  Node 73,                                !- Name
  {519e9f5f-035f-446f-bdda-16bfdbbf2dac}, !- Inlet Port
  {5417b807-b6ab-4d48-ba15-6f8bac019098}; !- Outlet Port

OS:Connection,
  {a1795351-7038-43c0-bcab-b2fc4637a42c}, !- Handle
  Connection 127,                         !- Name
  {ae56a74c-5bd3-4498-ba80-c57041f45641}, !- Source Object
  3,                                      !- Outlet Port
  {41682a29-0ad4-497d-88a8-8ec0563ebe28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {519e9f5f-035f-446f-bdda-16bfdbbf2dac}, !- Handle
  Connection 128,                         !- Name
  {41682a29-0ad4-497d-88a8-8ec0563ebe28}, !- Source Object
  6,                                      !- Outlet Port
  {24d79c3f-8d12-45ac-a0fb-4ebbbfe4b1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5417b807-b6ab-4d48-ba15-6f8bac019098}, !- Handle
  Connection 129,                         !- Name
  {24d79c3f-8d12-45ac-a0fb-4ebbbfe4b1d2}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cc7ca4a6-1d5e-4c57-8cb6-39faea480bab}, !- Handle
  Node 74,                                !- Name
  {9239aff2-4281-4d30-be27-6b8ce3b5a1c0}, !- Inlet Port
  {b0a11033-5880-4667-860a-66d4c7bde4cc}; !- Outlet Port

OS:Node,
  {941cf43c-ac9d-439b-a1ad-b4604c4194d2}, !- Handle
  Node 75,                                !- Name
  {38589a44-3cdb-455a-8e5c-7556dda0dd57}, !- Inlet Port
  {ef79c870-b2b2-4104-841f-7e05ef747bc7}; !- Outlet Port

OS:Connection,
  {b0a11033-5880-4667-860a-66d4c7bde4cc}, !- Handle
  Connection 131,                         !- Name
  {cc7ca4a6-1d5e-4c57-8cb6-39faea480bab}, !- Source Object
  3,                                      !- Outlet Port
  {a66cf18f-c688-41e4-8e28-226504cf86fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38589a44-3cdb-455a-8e5c-7556dda0dd57}, !- Handle
  Connection 132,                         !- Name
  {7e1d746f-7d9c-4d5e-9569-080e8adc9ede}, !- Source Object
  12,                                     !- Outlet Port
  {941cf43c-ac9d-439b-a1ad-b4604c4194d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef79c870-b2b2-4104-841f-7e05ef747bc7}, !- Handle
  Connection 133,                         !- Name
  {941cf43c-ac9d-439b-a1ad-b4604c4194d2}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {74601328-4631-4e38-bfa9-85651d78a7a3}, !- Handle
  Node 76,                                !- Name
  {b3eb5227-5b20-4366-b9f5-6a69dbb329ac}, !- Inlet Port
  {cf067507-103f-4d55-b8e9-0fc5342a0db9}; !- Outlet Port

OS:Connection,
  {b3eb5227-5b20-4366-b9f5-6a69dbb329ac}, !- Handle
  Connection 130,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  10,                                     !- Outlet Port
  {74601328-4631-4e38-bfa9-85651d78a7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf067507-103f-4d55-b8e9-0fc5342a0db9}, !- Handle
  Connection 134,                         !- Name
  {74601328-4631-4e38-bfa9-85651d78a7a3}, !- Source Object
  3,                                      !- Outlet Port
  {40e43e1d-1ad5-4132-b3f1-5fc31da066ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9239aff2-4281-4d30-be27-6b8ce3b5a1c0}, !- Handle
  Connection 135,                         !- Name
  {40e43e1d-1ad5-4132-b3f1-5fc31da066ed}, !- Source Object
  12,                                     !- Outlet Port
  {cc7ca4a6-1d5e-4c57-8cb6-39faea480bab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b1547678-a09a-43e7-926c-990291996c92}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {70ced33e-e193-4ba1-ba45-10f29c7ca719}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {38e23e98-83b0-4b36-bc22-f88de6a732fa}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ec928af2-c7b2-4ebb-9815-31061df9408a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {38e23e98-83b0-4b36-bc22-f88de6a732fa}, !- Handle
  Coil Heating Water 10,                  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2bd678e3-f737-4ef9-8a69-a92302b1fb8e}, !- Water Inlet Node Name
  {55c488a3-d2c1-4eaa-9bf5-2ae0f5ed81c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f6570dee-d033-4706-8b93-068a013ffa0f}, !- Handle
  Node 77,                                !- Name
  {f99a0294-3d29-4c82-afa3-fadc5b213ecb}, !- Inlet Port
  {2bd678e3-f737-4ef9-8a69-a92302b1fb8e}; !- Outlet Port

OS:Connection,
  {f99a0294-3d29-4c82-afa3-fadc5b213ecb}, !- Handle
  Connection 136,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  12,                                     !- Outlet Port
  {f6570dee-d033-4706-8b93-068a013ffa0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c0d2284-b838-4575-b839-9f1747082b03}, !- Handle
  Node 78,                                !- Name
  {55c488a3-d2c1-4eaa-9bf5-2ae0f5ed81c1}, !- Inlet Port
  {173544ea-76b6-41bc-9262-a3a98a86a2f5}; !- Outlet Port

OS:Connection,
  {2bd678e3-f737-4ef9-8a69-a92302b1fb8e}, !- Handle
  Connection 137,                         !- Name
  {f6570dee-d033-4706-8b93-068a013ffa0f}, !- Source Object
  3,                                      !- Outlet Port
  {38e23e98-83b0-4b36-bc22-f88de6a732fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55c488a3-d2c1-4eaa-9bf5-2ae0f5ed81c1}, !- Handle
  Connection 138,                         !- Name
  {38e23e98-83b0-4b36-bc22-f88de6a732fa}, !- Source Object
  6,                                      !- Outlet Port
  {0c0d2284-b838-4575-b839-9f1747082b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {173544ea-76b6-41bc-9262-a3a98a86a2f5}, !- Handle
  Connection 139,                         !- Name
  {0c0d2284-b838-4575-b839-9f1747082b03}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b917eb9b-d16c-4b63-a5cc-24d064f35436}, !- Handle
  Node 79,                                !- Name
  {ec928af2-c7b2-4ebb-9815-31061df9408a}, !- Inlet Port
  {b1031852-c8aa-4a32-bedb-9f7a157c777f}; !- Outlet Port

OS:Node,
  {6791c1d7-0640-487d-9a76-30ef4f18c6f0}, !- Handle
  Node 80,                                !- Name
  {24593cb9-111c-4b79-90d6-fe3c3c9ed42c}, !- Inlet Port
  {504b873f-4744-45fd-b8c6-a0f498a1ee69}; !- Outlet Port

OS:Connection,
  {b1031852-c8aa-4a32-bedb-9f7a157c777f}, !- Handle
  Connection 141,                         !- Name
  {b917eb9b-d16c-4b63-a5cc-24d064f35436}, !- Source Object
  3,                                      !- Outlet Port
  {73dd8a6f-f9ff-40e8-9002-40b333813174}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24593cb9-111c-4b79-90d6-fe3c3c9ed42c}, !- Handle
  Connection 142,                         !- Name
  {b268e9c0-6292-4eae-ae0b-9c9daa659c73}, !- Source Object
  12,                                     !- Outlet Port
  {6791c1d7-0640-487d-9a76-30ef4f18c6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504b873f-4744-45fd-b8c6-a0f498a1ee69}, !- Handle
  Connection 143,                         !- Name
  {6791c1d7-0640-487d-9a76-30ef4f18c6f0}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bbda38b9-2955-45be-9fd3-ccc2237f51ee}, !- Handle
  Node 81,                                !- Name
  {75676bba-f443-43eb-8d5d-6548b0d2aea9}, !- Inlet Port
  {70ced33e-e193-4ba1-ba45-10f29c7ca719}; !- Outlet Port

OS:Connection,
  {75676bba-f443-43eb-8d5d-6548b0d2aea9}, !- Handle
  Connection 140,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  11,                                     !- Outlet Port
  {bbda38b9-2955-45be-9fd3-ccc2237f51ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ced33e-e193-4ba1-ba45-10f29c7ca719}, !- Handle
  Connection 144,                         !- Name
  {bbda38b9-2955-45be-9fd3-ccc2237f51ee}, !- Source Object
  3,                                      !- Outlet Port
  {b1547678-a09a-43e7-926c-990291996c92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec928af2-c7b2-4ebb-9815-31061df9408a}, !- Handle
  Connection 145,                         !- Name
  {b1547678-a09a-43e7-926c-990291996c92}, !- Source Object
  12,                                     !- Outlet Port
  {b917eb9b-d16c-4b63-a5cc-24d064f35436}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {093feed1-6155-406d-8e27-0d6b78d2021f}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {173759c6-822c-4d81-93c5-5791625f0e81}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f0a5cd1-ee23-44ab-a3a3-bacac563b7df}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {64e63dcb-66ac-4961-a019-a25f7fb948c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {4f0a5cd1-ee23-44ab-a3a3-bacac563b7df}, !- Handle
  Coil Heating Water 11,                  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {46edc901-206e-4c03-871b-f582a41b6e92}, !- Water Inlet Node Name
  {a3dc092c-51bc-472f-a0ed-440b73755a2d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8dd210ad-e441-4c68-904e-cf86b2f86da1}, !- Handle
  Node 82,                                !- Name
  {2974666a-51b1-49a2-940d-b7e6c1b3a3b6}, !- Inlet Port
  {46edc901-206e-4c03-871b-f582a41b6e92}; !- Outlet Port

OS:Connection,
  {2974666a-51b1-49a2-940d-b7e6c1b3a3b6}, !- Handle
  Connection 146,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  13,                                     !- Outlet Port
  {8dd210ad-e441-4c68-904e-cf86b2f86da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9835309e-9943-47e1-9b6b-54fac20bf76f}, !- Handle
  Node 83,                                !- Name
  {a3dc092c-51bc-472f-a0ed-440b73755a2d}, !- Inlet Port
  {8911ceca-d2a8-4b2f-9f15-1279bf7b372d}; !- Outlet Port

OS:Connection,
  {46edc901-206e-4c03-871b-f582a41b6e92}, !- Handle
  Connection 147,                         !- Name
  {8dd210ad-e441-4c68-904e-cf86b2f86da1}, !- Source Object
  3,                                      !- Outlet Port
  {4f0a5cd1-ee23-44ab-a3a3-bacac563b7df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3dc092c-51bc-472f-a0ed-440b73755a2d}, !- Handle
  Connection 148,                         !- Name
  {4f0a5cd1-ee23-44ab-a3a3-bacac563b7df}, !- Source Object
  6,                                      !- Outlet Port
  {9835309e-9943-47e1-9b6b-54fac20bf76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8911ceca-d2a8-4b2f-9f15-1279bf7b372d}, !- Handle
  Connection 149,                         !- Name
  {9835309e-9943-47e1-9b6b-54fac20bf76f}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {bb2cf846-56cc-4d3a-9f41-11b74b41ee5b}, !- Handle
  Node 84,                                !- Name
  {64e63dcb-66ac-4961-a019-a25f7fb948c9}, !- Inlet Port
  {2c93887f-61ac-4bac-b0f2-f66c13215026}; !- Outlet Port

OS:Node,
  {11f4bd3d-50b0-4936-8c7c-b458408babd6}, !- Handle
  Node 85,                                !- Name
  {bfb02ff2-b239-48eb-8c51-81175aae0e55}, !- Inlet Port
  {73de1c60-209a-4214-9a9b-610dda673cb7}; !- Outlet Port

OS:Connection,
  {2c93887f-61ac-4bac-b0f2-f66c13215026}, !- Handle
  Connection 151,                         !- Name
  {bb2cf846-56cc-4d3a-9f41-11b74b41ee5b}, !- Source Object
  3,                                      !- Outlet Port
  {380aa00c-0b42-400e-bc43-7bc37cfc24c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfb02ff2-b239-48eb-8c51-81175aae0e55}, !- Handle
  Connection 152,                         !- Name
  {bf99b03f-b95f-4c51-bb2d-c9ac2be0f263}, !- Source Object
  12,                                     !- Outlet Port
  {11f4bd3d-50b0-4936-8c7c-b458408babd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73de1c60-209a-4214-9a9b-610dda673cb7}, !- Handle
  Connection 153,                         !- Name
  {11f4bd3d-50b0-4936-8c7c-b458408babd6}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d7d04e46-bef1-4e74-9082-be89fb529947}, !- Handle
  Node 86,                                !- Name
  {69d351da-bd0d-4a38-abd6-611b8271a67f}, !- Inlet Port
  {173759c6-822c-4d81-93c5-5791625f0e81}; !- Outlet Port

OS:Connection,
  {69d351da-bd0d-4a38-abd6-611b8271a67f}, !- Handle
  Connection 150,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  12,                                     !- Outlet Port
  {d7d04e46-bef1-4e74-9082-be89fb529947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {173759c6-822c-4d81-93c5-5791625f0e81}, !- Handle
  Connection 154,                         !- Name
  {d7d04e46-bef1-4e74-9082-be89fb529947}, !- Source Object
  3,                                      !- Outlet Port
  {093feed1-6155-406d-8e27-0d6b78d2021f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64e63dcb-66ac-4961-a019-a25f7fb948c9}, !- Handle
  Connection 155,                         !- Name
  {093feed1-6155-406d-8e27-0d6b78d2021f}, !- Source Object
  12,                                     !- Outlet Port
  {bb2cf846-56cc-4d3a-9f41-11b74b41ee5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ab2e168b-a29b-4006-98b2-12816319365b}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {8491f0c3-ad19-41a2-825b-d68514bca3e3}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b021749d-ecd1-4e1e-8694-cfa49930f59a}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1345bd1-d9ac-4aca-a787-b1be979a25d9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {b021749d-ecd1-4e1e-8694-cfa49930f59a}, !- Handle
  Coil Heating Water 12,                  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2a3673bc-8ed5-4b3e-b0d8-61028e12af09}, !- Water Inlet Node Name
  {a8dd529a-7181-478c-9f06-95cd69c020f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {660e483d-d3dd-4632-9307-0ee4061c53a9}, !- Handle
  Node 87,                                !- Name
  {464348c4-7d4e-4c1f-a8c9-8e3ebbf330df}, !- Inlet Port
  {2a3673bc-8ed5-4b3e-b0d8-61028e12af09}; !- Outlet Port

OS:Connection,
  {464348c4-7d4e-4c1f-a8c9-8e3ebbf330df}, !- Handle
  Connection 156,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  14,                                     !- Outlet Port
  {660e483d-d3dd-4632-9307-0ee4061c53a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b892802-8955-48f0-ae78-05800bfc9df7}, !- Handle
  Node 88,                                !- Name
  {a8dd529a-7181-478c-9f06-95cd69c020f9}, !- Inlet Port
  {6020c64b-113b-4bce-936d-1ac49e9805ac}; !- Outlet Port

OS:Connection,
  {2a3673bc-8ed5-4b3e-b0d8-61028e12af09}, !- Handle
  Connection 157,                         !- Name
  {660e483d-d3dd-4632-9307-0ee4061c53a9}, !- Source Object
  3,                                      !- Outlet Port
  {b021749d-ecd1-4e1e-8694-cfa49930f59a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8dd529a-7181-478c-9f06-95cd69c020f9}, !- Handle
  Connection 158,                         !- Name
  {b021749d-ecd1-4e1e-8694-cfa49930f59a}, !- Source Object
  6,                                      !- Outlet Port
  {9b892802-8955-48f0-ae78-05800bfc9df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6020c64b-113b-4bce-936d-1ac49e9805ac}, !- Handle
  Connection 159,                         !- Name
  {9b892802-8955-48f0-ae78-05800bfc9df7}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d052de75-84da-4cbb-adcc-ee56f0d3cdc2}, !- Handle
  Node 89,                                !- Name
  {d1345bd1-d9ac-4aca-a787-b1be979a25d9}, !- Inlet Port
  {0b5d27bf-af42-4eaf-9034-1865c73915f4}; !- Outlet Port

OS:Node,
  {36b8ecc2-efed-4bf3-a66e-ee1b2a4e81fd}, !- Handle
  Node 90,                                !- Name
  {f9170c49-3141-42dd-a1b4-0cc7e7d7a337}, !- Inlet Port
  {9a73507c-a132-4c9d-bfd3-1c776b5a83ff}; !- Outlet Port

OS:Connection,
  {0b5d27bf-af42-4eaf-9034-1865c73915f4}, !- Handle
  Connection 161,                         !- Name
  {d052de75-84da-4cbb-adcc-ee56f0d3cdc2}, !- Source Object
  3,                                      !- Outlet Port
  {a01f3949-5010-4daa-8913-0cfae2945794}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9170c49-3141-42dd-a1b4-0cc7e7d7a337}, !- Handle
  Connection 162,                         !- Name
  {cf5982a8-04a8-4639-b054-3e11caf1effc}, !- Source Object
  12,                                     !- Outlet Port
  {36b8ecc2-efed-4bf3-a66e-ee1b2a4e81fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a73507c-a132-4c9d-bfd3-1c776b5a83ff}, !- Handle
  Connection 163,                         !- Name
  {36b8ecc2-efed-4bf3-a66e-ee1b2a4e81fd}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {832e24b9-c5a5-40f7-a764-860508ef61be}, !- Handle
  Node 91,                                !- Name
  {9b85855f-f323-438d-962f-de4240f2ed25}, !- Inlet Port
  {8491f0c3-ad19-41a2-825b-d68514bca3e3}; !- Outlet Port

OS:Connection,
  {9b85855f-f323-438d-962f-de4240f2ed25}, !- Handle
  Connection 160,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  13,                                     !- Outlet Port
  {832e24b9-c5a5-40f7-a764-860508ef61be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8491f0c3-ad19-41a2-825b-d68514bca3e3}, !- Handle
  Connection 164,                         !- Name
  {832e24b9-c5a5-40f7-a764-860508ef61be}, !- Source Object
  3,                                      !- Outlet Port
  {ab2e168b-a29b-4006-98b2-12816319365b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1345bd1-d9ac-4aca-a787-b1be979a25d9}, !- Handle
  Connection 165,                         !- Name
  {ab2e168b-a29b-4006-98b2-12816319365b}, !- Source Object
  12,                                     !- Outlet Port
  {d052de75-84da-4cbb-adcc-ee56f0d3cdc2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {61613e02-ef34-4f76-90e5-e89261bf4289}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {c8c74adc-99a0-458f-aecc-127d0f6bbd14}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f86cba5e-a25e-44f7-b94d-7d048bd4c7ec}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {545f0c30-6bcd-4835-b821-6bd7e2100ef1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {f86cba5e-a25e-44f7-b94d-7d048bd4c7ec}, !- Handle
  Coil Heating Water 13,                  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94547bdd-32e8-498d-830c-9cefb0e6080a}, !- Water Inlet Node Name
  {88c2c949-69da-4c5a-bd95-a377174c5660}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef5ee315-3a36-4329-a6ae-9482e4087c00}, !- Handle
  Node 92,                                !- Name
  {f07353a3-4c04-495f-a675-98a275f0de71}, !- Inlet Port
  {94547bdd-32e8-498d-830c-9cefb0e6080a}; !- Outlet Port

OS:Connection,
  {f07353a3-4c04-495f-a675-98a275f0de71}, !- Handle
  Connection 166,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  15,                                     !- Outlet Port
  {ef5ee315-3a36-4329-a6ae-9482e4087c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0ef506b-72b6-41d3-89b0-ed76a7c9e2eb}, !- Handle
  Node 93,                                !- Name
  {88c2c949-69da-4c5a-bd95-a377174c5660}, !- Inlet Port
  {6753c192-1922-4890-b7e0-5a3f31f4f4c8}; !- Outlet Port

OS:Connection,
  {94547bdd-32e8-498d-830c-9cefb0e6080a}, !- Handle
  Connection 167,                         !- Name
  {ef5ee315-3a36-4329-a6ae-9482e4087c00}, !- Source Object
  3,                                      !- Outlet Port
  {f86cba5e-a25e-44f7-b94d-7d048bd4c7ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88c2c949-69da-4c5a-bd95-a377174c5660}, !- Handle
  Connection 168,                         !- Name
  {f86cba5e-a25e-44f7-b94d-7d048bd4c7ec}, !- Source Object
  6,                                      !- Outlet Port
  {e0ef506b-72b6-41d3-89b0-ed76a7c9e2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6753c192-1922-4890-b7e0-5a3f31f4f4c8}, !- Handle
  Connection 169,                         !- Name
  {e0ef506b-72b6-41d3-89b0-ed76a7c9e2eb}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bb743d75-1dc4-43e1-9c50-5196bb2c460c}, !- Handle
  Node 94,                                !- Name
  {545f0c30-6bcd-4835-b821-6bd7e2100ef1}, !- Inlet Port
  {f823b050-7086-424b-b7d1-415e2f3b2e35}; !- Outlet Port

OS:Node,
  {b458d2fd-dbcf-400f-a030-99467b2f2a0b}, !- Handle
  Node 95,                                !- Name
  {6007fd15-b21a-4388-8a57-4ea877988e55}, !- Inlet Port
  {465fc0f3-d31e-4703-93af-e55b591799a1}; !- Outlet Port

OS:Connection,
  {f823b050-7086-424b-b7d1-415e2f3b2e35}, !- Handle
  Connection 171,                         !- Name
  {bb743d75-1dc4-43e1-9c50-5196bb2c460c}, !- Source Object
  3,                                      !- Outlet Port
  {31cba73a-c197-403b-9721-45fbdd6235f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6007fd15-b21a-4388-8a57-4ea877988e55}, !- Handle
  Connection 172,                         !- Name
  {deb11370-edd8-4cfc-af83-02efd3b3c8cb}, !- Source Object
  12,                                     !- Outlet Port
  {b458d2fd-dbcf-400f-a030-99467b2f2a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {465fc0f3-d31e-4703-93af-e55b591799a1}, !- Handle
  Connection 173,                         !- Name
  {b458d2fd-dbcf-400f-a030-99467b2f2a0b}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {8e9ee682-834b-443a-b789-aaea9fcdad68}, !- Handle
  Node 96,                                !- Name
  {f2f39f9e-aa8d-48b4-ab65-55d6cdb0bed8}, !- Inlet Port
  {c8c74adc-99a0-458f-aecc-127d0f6bbd14}; !- Outlet Port

OS:Connection,
  {f2f39f9e-aa8d-48b4-ab65-55d6cdb0bed8}, !- Handle
  Connection 170,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  14,                                     !- Outlet Port
  {8e9ee682-834b-443a-b789-aaea9fcdad68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c74adc-99a0-458f-aecc-127d0f6bbd14}, !- Handle
  Connection 174,                         !- Name
  {8e9ee682-834b-443a-b789-aaea9fcdad68}, !- Source Object
  3,                                      !- Outlet Port
  {61613e02-ef34-4f76-90e5-e89261bf4289}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {545f0c30-6bcd-4835-b821-6bd7e2100ef1}, !- Handle
  Connection 175,                         !- Name
  {61613e02-ef34-4f76-90e5-e89261bf4289}, !- Source Object
  12,                                     !- Outlet Port
  {bb743d75-1dc4-43e1-9c50-5196bb2c460c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e3706933-a381-4d02-8087-51c5985a16bf}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {03174f59-8da1-4cea-878e-2db902b2c111}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {38cebfb0-f8d9-4af5-943c-06fc294fbdaf}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e277233b-f23d-4358-8604-df92f62572da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {38cebfb0-f8d9-4af5-943c-06fc294fbdaf}, !- Handle
  Coil Heating Water 14,                  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1542f8df-ea75-4a35-81f9-4ebaf146812e}, !- Water Inlet Node Name
  {0d56e4cc-a27c-40e6-a8d7-a3242af583e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80e7fd71-2154-453b-94b7-b37c4ab3fab3}, !- Handle
  Node 97,                                !- Name
  {1007ef72-d118-42a6-83da-b745712e9c4e}, !- Inlet Port
  {1542f8df-ea75-4a35-81f9-4ebaf146812e}; !- Outlet Port

OS:Connection,
  {1007ef72-d118-42a6-83da-b745712e9c4e}, !- Handle
  Connection 176,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  16,                                     !- Outlet Port
  {80e7fd71-2154-453b-94b7-b37c4ab3fab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56bbc9cc-ff66-489e-b48f-9bbbe3c9b476}, !- Handle
  Node 98,                                !- Name
  {0d56e4cc-a27c-40e6-a8d7-a3242af583e6}, !- Inlet Port
  {c81863c4-a77b-4db2-ba3f-206e55ba88f3}; !- Outlet Port

OS:Connection,
  {1542f8df-ea75-4a35-81f9-4ebaf146812e}, !- Handle
  Connection 177,                         !- Name
  {80e7fd71-2154-453b-94b7-b37c4ab3fab3}, !- Source Object
  3,                                      !- Outlet Port
  {38cebfb0-f8d9-4af5-943c-06fc294fbdaf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d56e4cc-a27c-40e6-a8d7-a3242af583e6}, !- Handle
  Connection 178,                         !- Name
  {38cebfb0-f8d9-4af5-943c-06fc294fbdaf}, !- Source Object
  6,                                      !- Outlet Port
  {56bbc9cc-ff66-489e-b48f-9bbbe3c9b476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81863c4-a77b-4db2-ba3f-206e55ba88f3}, !- Handle
  Connection 179,                         !- Name
  {56bbc9cc-ff66-489e-b48f-9bbbe3c9b476}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {6f15e95f-62cd-4124-b033-2474f5a2eaaf}, !- Handle
  Node 99,                                !- Name
  {e277233b-f23d-4358-8604-df92f62572da}, !- Inlet Port
  {a7ad6d41-e6ce-4ce5-a0d5-a4f2b8fd1d75}; !- Outlet Port

OS:Node,
  {0c82b5bb-788f-4d6a-89ad-745ecdf62989}, !- Handle
  Node 100,                               !- Name
  {67605324-69bf-48b0-b0da-a52e4f44e091}, !- Inlet Port
  {9d9e9eba-3032-4763-a931-4e0340ce5112}; !- Outlet Port

OS:Connection,
  {a7ad6d41-e6ce-4ce5-a0d5-a4f2b8fd1d75}, !- Handle
  Connection 181,                         !- Name
  {6f15e95f-62cd-4124-b033-2474f5a2eaaf}, !- Source Object
  3,                                      !- Outlet Port
  {94912d99-b18c-4ceb-b6c6-626e1e02092f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67605324-69bf-48b0-b0da-a52e4f44e091}, !- Handle
  Connection 182,                         !- Name
  {ef9fd570-ff47-4b01-9685-fc4495854ff5}, !- Source Object
  12,                                     !- Outlet Port
  {0c82b5bb-788f-4d6a-89ad-745ecdf62989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9e9eba-3032-4763-a931-4e0340ce5112}, !- Handle
  Connection 183,                         !- Name
  {0c82b5bb-788f-4d6a-89ad-745ecdf62989}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c401239e-099f-4d58-8b71-3954f4f2e1d7}, !- Handle
  Node 101,                               !- Name
  {46926eb3-fb2a-495d-b64e-d6391445c318}, !- Inlet Port
  {03174f59-8da1-4cea-878e-2db902b2c111}; !- Outlet Port

OS:Connection,
  {46926eb3-fb2a-495d-b64e-d6391445c318}, !- Handle
  Connection 180,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  15,                                     !- Outlet Port
  {c401239e-099f-4d58-8b71-3954f4f2e1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03174f59-8da1-4cea-878e-2db902b2c111}, !- Handle
  Connection 184,                         !- Name
  {c401239e-099f-4d58-8b71-3954f4f2e1d7}, !- Source Object
  3,                                      !- Outlet Port
  {e3706933-a381-4d02-8087-51c5985a16bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e277233b-f23d-4358-8604-df92f62572da}, !- Handle
  Connection 185,                         !- Name
  {e3706933-a381-4d02-8087-51c5985a16bf}, !- Source Object
  12,                                     !- Outlet Port
  {6f15e95f-62cd-4124-b033-2474f5a2eaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1d28a5f6-6656-4efa-b9da-f2a3a9307e3e}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {91251a99-8e82-4d7f-974d-8560d80dc6dc}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {573ed675-4dce-4f27-8caa-edb1f9827be3}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a20e7088-bee1-48ef-b981-32c875c40e5b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {573ed675-4dce-4f27-8caa-edb1f9827be3}, !- Handle
  Coil Heating Water 15,                  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9ab95e0-6cd9-42fc-aed4-aa6f4eb63957}, !- Water Inlet Node Name
  {4cd1b59c-cd1c-4573-8fc6-d0d5b214dcbb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d8d75ad6-6c27-4e05-8a2b-f55dce77defc}, !- Handle
  Node 102,                               !- Name
  {b746657b-ff13-4a1a-a507-908fe0c2ef3e}, !- Inlet Port
  {a9ab95e0-6cd9-42fc-aed4-aa6f4eb63957}; !- Outlet Port

OS:Connection,
  {b746657b-ff13-4a1a-a507-908fe0c2ef3e}, !- Handle
  Connection 186,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  17,                                     !- Outlet Port
  {d8d75ad6-6c27-4e05-8a2b-f55dce77defc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3a49174-c1d2-4fec-9ff1-7994e3a0f0dc}, !- Handle
  Node 103,                               !- Name
  {4cd1b59c-cd1c-4573-8fc6-d0d5b214dcbb}, !- Inlet Port
  {c63e5401-1c90-4c68-8e5a-670d3badb0c6}; !- Outlet Port

OS:Connection,
  {a9ab95e0-6cd9-42fc-aed4-aa6f4eb63957}, !- Handle
  Connection 187,                         !- Name
  {d8d75ad6-6c27-4e05-8a2b-f55dce77defc}, !- Source Object
  3,                                      !- Outlet Port
  {573ed675-4dce-4f27-8caa-edb1f9827be3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4cd1b59c-cd1c-4573-8fc6-d0d5b214dcbb}, !- Handle
  Connection 188,                         !- Name
  {573ed675-4dce-4f27-8caa-edb1f9827be3}, !- Source Object
  6,                                      !- Outlet Port
  {f3a49174-c1d2-4fec-9ff1-7994e3a0f0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63e5401-1c90-4c68-8e5a-670d3badb0c6}, !- Handle
  Connection 189,                         !- Name
  {f3a49174-c1d2-4fec-9ff1-7994e3a0f0dc}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {e87b8026-7d5c-4e81-89e5-5c9cd0ca1535}, !- Handle
  Node 104,                               !- Name
  {a20e7088-bee1-48ef-b981-32c875c40e5b}, !- Inlet Port
  {db7c768c-794b-4fef-9139-cbd2e77bc624}; !- Outlet Port

OS:Node,
  {235e666c-49e4-4dc6-a0ae-04ba7e5ea264}, !- Handle
  Node 105,                               !- Name
  {c86c707a-1d60-4592-a8c1-a854f9b3d12c}, !- Inlet Port
  {bf1f1a06-9edf-4ecc-aa4e-154431d79407}; !- Outlet Port

OS:Connection,
  {db7c768c-794b-4fef-9139-cbd2e77bc624}, !- Handle
  Connection 191,                         !- Name
  {e87b8026-7d5c-4e81-89e5-5c9cd0ca1535}, !- Source Object
  3,                                      !- Outlet Port
  {ff493922-ebe7-442a-b2c5-8d1554c3e004}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c86c707a-1d60-4592-a8c1-a854f9b3d12c}, !- Handle
  Connection 192,                         !- Name
  {f298093c-669a-4d56-b725-d143ffd6e2b7}, !- Source Object
  12,                                     !- Outlet Port
  {235e666c-49e4-4dc6-a0ae-04ba7e5ea264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf1f1a06-9edf-4ecc-aa4e-154431d79407}, !- Handle
  Connection 193,                         !- Name
  {235e666c-49e4-4dc6-a0ae-04ba7e5ea264}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {5b7f5afc-8f46-43a4-aa7a-15f348a041b0}, !- Handle
  Node 106,                               !- Name
  {c2578b57-6c92-4eb2-ab24-c076f966b037}, !- Inlet Port
  {91251a99-8e82-4d7f-974d-8560d80dc6dc}; !- Outlet Port

OS:Connection,
  {c2578b57-6c92-4eb2-ab24-c076f966b037}, !- Handle
  Connection 190,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  16,                                     !- Outlet Port
  {5b7f5afc-8f46-43a4-aa7a-15f348a041b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91251a99-8e82-4d7f-974d-8560d80dc6dc}, !- Handle
  Connection 194,                         !- Name
  {5b7f5afc-8f46-43a4-aa7a-15f348a041b0}, !- Source Object
  3,                                      !- Outlet Port
  {1d28a5f6-6656-4efa-b9da-f2a3a9307e3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a20e7088-bee1-48ef-b981-32c875c40e5b}, !- Handle
  Connection 195,                         !- Name
  {1d28a5f6-6656-4efa-b9da-f2a3a9307e3e}, !- Source Object
  12,                                     !- Outlet Port
  {e87b8026-7d5c-4e81-89e5-5c9cd0ca1535}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {227e040f-4a49-4994-9110-06f8314769e5}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  {e2176947-1ee4-453f-9792-be47d7ce5bb3}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {da78d8c6-11a7-46b4-9eee-0f270f46b43d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d83b41d7-f7cb-43f3-8a21-fc167d06bd69}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {da78d8c6-11a7-46b4-9eee-0f270f46b43d}, !- Handle
  Coil Heating Water 16,                  !- Name
  {46134106-6796-4ebe-8382-db80f42c3497}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fd324571-133c-407b-b744-d2d7ec59f9ac}, !- Water Inlet Node Name
  {553c8e74-db38-4a6e-b474-9141e6652eb6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10b870f3-81a4-4f8c-8ff3-6296506073e9}, !- Handle
  Node 107,                               !- Name
  {74a3033f-d0c4-46f6-9eca-567a95dde8f6}, !- Inlet Port
  {fd324571-133c-407b-b744-d2d7ec59f9ac}; !- Outlet Port

OS:Connection,
  {74a3033f-d0c4-46f6-9eca-567a95dde8f6}, !- Handle
  Connection 196,                         !- Name
  {dca2f9cd-5a8d-487c-a881-652ee9ee1126}, !- Source Object
  18,                                     !- Outlet Port
  {10b870f3-81a4-4f8c-8ff3-6296506073e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5e36f95-5b45-4b4a-b6fd-9d2fd304787c}, !- Handle
  Node 108,                               !- Name
  {553c8e74-db38-4a6e-b474-9141e6652eb6}, !- Inlet Port
  {c6626555-0b0f-47f9-8568-d1e4506f14a4}; !- Outlet Port

OS:Connection,
  {fd324571-133c-407b-b744-d2d7ec59f9ac}, !- Handle
  Connection 197,                         !- Name
  {10b870f3-81a4-4f8c-8ff3-6296506073e9}, !- Source Object
  3,                                      !- Outlet Port
  {da78d8c6-11a7-46b4-9eee-0f270f46b43d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {553c8e74-db38-4a6e-b474-9141e6652eb6}, !- Handle
  Connection 198,                         !- Name
  {da78d8c6-11a7-46b4-9eee-0f270f46b43d}, !- Source Object
  6,                                      !- Outlet Port
  {e5e36f95-5b45-4b4a-b6fd-9d2fd304787c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6626555-0b0f-47f9-8568-d1e4506f14a4}, !- Handle
  Connection 199,                         !- Name
  {e5e36f95-5b45-4b4a-b6fd-9d2fd304787c}, !- Source Object
  3,                                      !- Outlet Port
  {f56ddbd0-70f0-4a84-946b-b65716511f79}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {cd1aa9af-814d-4a04-83b8-3c6cc1ef30b4}, !- Handle
  Node 109,                               !- Name
  {d83b41d7-f7cb-43f3-8a21-fc167d06bd69}, !- Inlet Port
  {ca5a82db-64f0-45b6-9f3a-1cf5949303e7}; !- Outlet Port

OS:Node,
  {bd2fc772-03a3-47c4-a450-7ab9cb98cdd8}, !- Handle
  Node 110,                               !- Name
  {8f217b79-08e3-4230-b225-a00e40ffb6ba}, !- Inlet Port
  {610d2253-9919-46bb-98cd-6aa42b8b9b4f}; !- Outlet Port

OS:Connection,
  {ca5a82db-64f0-45b6-9f3a-1cf5949303e7}, !- Handle
  Connection 201,                         !- Name
  {cd1aa9af-814d-4a04-83b8-3c6cc1ef30b4}, !- Source Object
  3,                                      !- Outlet Port
  {e7a33b9e-f62e-49a3-8a70-cb7a7ddc46a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f217b79-08e3-4230-b225-a00e40ffb6ba}, !- Handle
  Connection 202,                         !- Name
  {f3257b32-f95a-4092-9c5e-c10b6da20765}, !- Source Object
  12,                                     !- Outlet Port
  {bd2fc772-03a3-47c4-a450-7ab9cb98cdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610d2253-9919-46bb-98cd-6aa42b8b9b4f}, !- Handle
  Connection 203,                         !- Name
  {bd2fc772-03a3-47c4-a450-7ab9cb98cdd8}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd9075-07db-464c-bd17-fe844357f31d}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {2c2cc00e-ad5f-475d-930a-d609b49176a5}, !- Handle
  Node 111,                               !- Name
  {257571df-36e9-44a8-a358-199bcada52af}, !- Inlet Port
  {e2176947-1ee4-453f-9792-be47d7ce5bb3}; !- Outlet Port

OS:Connection,
  {257571df-36e9-44a8-a358-199bcada52af}, !- Handle
  Connection 200,                         !- Name
  {7d661ecd-75c8-4bbe-895f-e066961117c2}, !- Source Object
  17,                                     !- Outlet Port
  {2c2cc00e-ad5f-475d-930a-d609b49176a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2176947-1ee4-453f-9792-be47d7ce5bb3}, !- Handle
  Connection 204,                         !- Name
  {2c2cc00e-ad5f-475d-930a-d609b49176a5}, !- Source Object
  3,                                      !- Outlet Port
  {227e040f-4a49-4994-9110-06f8314769e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d83b41d7-f7cb-43f3-8a21-fc167d06bd69}, !- Handle
  Connection 205,                         !- Name
  {227e040f-4a49-4994-9110-06f8314769e5}, !- Source Object
  12,                                     !- Outlet Port
  {cd1aa9af-814d-4a04-83b8-3c6cc1ef30b4}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3ef49d91-908f-47b8-9e0b-067b415919cd}, !- Handle
  water_use_connections,                  !- Name
  {de25c3c3-343f-4337-8721-60ebae131d48}, !- Inlet Node Name
  {f1c7ed25-7713-4cad-bbd6-7fdc24341474}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {445fbd54-fbbc-41e3-8fd9-046834ee72e9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {debddce2-e103-4ca6-84f5-5959e6c19ccd}, !- Handle
  water_use_definition,                   !- Name
  ,                                       !- End-Use Subcategory
  2e-006;                                 !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {445fbd54-fbbc-41e3-8fd9-046834ee72e9}, !- Handle
  water_use_equipment,                    !- Name
  {debddce2-e103-4ca6-84f5-5959e6c19ccd}; !- Water Use Equipment Definition Name

OS:PlantLoop,
  {bd733e69-f3e3-4344-bc29-bc87cecbba35}, !- Handle
  Hot Water Loop2,                        !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {6ff1e363-8df1-4191-bdcb-761c8a5ea7f8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bfaf0d24-86d3-4aac-987f-843032c18572}, !- Plant Side Inlet Node Name
  {c8a064e4-1fb2-428e-b87b-a07eda978793}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e7975c31-9f7f-423a-a755-729dc8fac5ab}, !- Demand Side Inlet Node Name
  {7b28b93d-14cf-465d-9748-c28352232549}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {bc48e510-1d81-4388-a19b-4475c8f01b19}, !- Handle
  {bd733e69-f3e3-4344-bc29-bc87cecbba35}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {2b919220-369f-4deb-bc05-245556a84bc7}, !- Handle
  Node 112,                               !- Name
  {bfaf0d24-86d3-4aac-987f-843032c18572}, !- Inlet Port
  {79abdadb-b03f-468f-bc58-8e6d0e5112cd}; !- Outlet Port

OS:Node,
  {6ff1e363-8df1-4191-bdcb-761c8a5ea7f8}, !- Handle
  Node 113,                               !- Name
  {74f50bf9-a411-400f-ac38-df687a1fc940}, !- Inlet Port
  {c8a064e4-1fb2-428e-b87b-a07eda978793}; !- Outlet Port

OS:Node,
  {94e36dc8-28e3-43d3-990c-9217f178c715}, !- Handle
  Node 114,                               !- Name
  {d1ee36e7-5276-4a5e-a0d2-26919b518f10}, !- Inlet Port
  {a786eb7b-d26e-4652-9c5b-e2f8e1867161}; !- Outlet Port

OS:Connector:Mixer,
  {f35cd3ad-352c-43ff-a150-e15a0edf5abd}, !- Handle
  Connector Mixer 3,                      !- Name
  {64636c1f-85f1-4c2b-876a-32c20b190a63}, !- Outlet Branch Name
  {84d969d6-902f-46dc-b0ef-c8ca8c12bee5}, !- Inlet Branch Name 1
  {f33ff82e-1d8e-42b5-b68a-20056188986a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b987c7fd-0cde-4ab5-818d-d896fa8dda41}, !- Handle
  Connector Splitter 3,                   !- Name
  {cfc6146d-1345-4848-86c4-dce83bb4fe18}, !- Inlet Branch Name
  {d1ee36e7-5276-4a5e-a0d2-26919b518f10}, !- Outlet Branch Name 1
  {e96fcd66-98c8-4447-9bd7-f211a41f7cbb}; !- Outlet Branch Name 2

OS:Connection,
  {bfaf0d24-86d3-4aac-987f-843032c18572}, !- Handle
  Connection 206,                         !- Name
  {bd733e69-f3e3-4344-bc29-bc87cecbba35}, !- Source Object
  11,                                     !- Outlet Port
  {2b919220-369f-4deb-bc05-245556a84bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ee36e7-5276-4a5e-a0d2-26919b518f10}, !- Handle
  Connection 208,                         !- Name
  {b987c7fd-0cde-4ab5-818d-d896fa8dda41}, !- Source Object
  3,                                      !- Outlet Port
  {94e36dc8-28e3-43d3-990c-9217f178c715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a064e4-1fb2-428e-b87b-a07eda978793}, !- Handle
  Connection 211,                         !- Name
  {6ff1e363-8df1-4191-bdcb-761c8a5ea7f8}, !- Source Object
  3,                                      !- Outlet Port
  {bd733e69-f3e3-4344-bc29-bc87cecbba35}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bb2cf886-824c-46a0-8a08-5ee425433c94}, !- Handle
  Node 115,                               !- Name
  {e7975c31-9f7f-423a-a755-729dc8fac5ab}, !- Inlet Port
  {4e474cf5-c251-4b34-9d2d-d0b2362186e8}; !- Outlet Port

OS:Node,
  {4af05533-3052-4f91-b90c-615083d86c68}, !- Handle
  Node 116,                               !- Name
  {e837a313-8924-48bd-b79b-f3502d6961cc}, !- Inlet Port
  {7b28b93d-14cf-465d-9748-c28352232549}; !- Outlet Port

OS:Node,
  {ba259db9-9839-444c-9a73-005191eeb95c}, !- Handle
  Node 117,                               !- Name
  {029b1c55-366a-4690-9f07-d0021159c481}, !- Inlet Port
  {de25c3c3-343f-4337-8721-60ebae131d48}; !- Outlet Port

OS:Connector:Mixer,
  {d7dd58b2-7378-4df8-9109-e00c7cef02dd}, !- Handle
  Connector Mixer 4,                      !- Name
  {e837a313-8924-48bd-b79b-f3502d6961cc}, !- Outlet Branch Name
  {7d93456a-c4be-4f88-954a-e9685dfc8406}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {6b04517e-10bc-414c-8759-945a5390a710}, !- Handle
  Connector Splitter 4,                   !- Name
  {4e474cf5-c251-4b34-9d2d-d0b2362186e8}, !- Inlet Branch Name
  {029b1c55-366a-4690-9f07-d0021159c481}; !- Outlet Branch Name 1

OS:Connection,
  {e7975c31-9f7f-423a-a755-729dc8fac5ab}, !- Handle
  Connection 212,                         !- Name
  {bd733e69-f3e3-4344-bc29-bc87cecbba35}, !- Source Object
  14,                                     !- Outlet Port
  {bb2cf886-824c-46a0-8a08-5ee425433c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e474cf5-c251-4b34-9d2d-d0b2362186e8}, !- Handle
  Connection 213,                         !- Name
  {bb2cf886-824c-46a0-8a08-5ee425433c94}, !- Source Object
  3,                                      !- Outlet Port
  {6b04517e-10bc-414c-8759-945a5390a710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029b1c55-366a-4690-9f07-d0021159c481}, !- Handle
  Connection 214,                         !- Name
  {6b04517e-10bc-414c-8759-945a5390a710}, !- Source Object
  3,                                      !- Outlet Port
  {ba259db9-9839-444c-9a73-005191eeb95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e837a313-8924-48bd-b79b-f3502d6961cc}, !- Handle
  Connection 216,                         !- Name
  {d7dd58b2-7378-4df8-9109-e00c7cef02dd}, !- Source Object
  2,                                      !- Outlet Port
  {4af05533-3052-4f91-b90c-615083d86c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b28b93d-14cf-465d-9748-c28352232549}, !- Handle
  Connection 217,                         !- Name
  {4af05533-3052-4f91-b90c-615083d86c68}, !- Source Object
  3,                                      !- Outlet Port
  {bd733e69-f3e3-4344-bc29-bc87cecbba35}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {119007c2-6158-4596-a5af-7f4d75ff4d32}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {79abdadb-b03f-468f-bc58-8e6d0e5112cd}, !- Inlet Node Name
  {b6f9bceb-aca4-42aa-9bbb-74951bc6db38}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:WaterHeater:Mixed,
  {617d185a-ecb6-4094-b4ce-9e1615d4d56a}, !- Handle
  Water Heater Mixed 1,                   !- Name
  0.757,                                  !- Tank Volume {m3}
  {687c1039-f213-4d21-a6ac-58e750ab0dd5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {bc5f8d22-2e79-4d83-b67c-d4f89b6531f6}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a786eb7b-d26e-4652-9c5b-e2f8e1867161}, !- Use Side Inlet Node Name
  {16127f8c-fea5-441b-8e98-0248b4fec05b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Node,
  {2b5dbace-5ae7-4d81-8123-b91f1360c486}, !- Handle
  Node 118,                               !- Name
  {b6f9bceb-aca4-42aa-9bbb-74951bc6db38}, !- Inlet Port
  {cfc6146d-1345-4848-86c4-dce83bb4fe18}; !- Outlet Port

OS:Connection,
  {79abdadb-b03f-468f-bc58-8e6d0e5112cd}, !- Handle
  Connection 207,                         !- Name
  {2b919220-369f-4deb-bc05-245556a84bc7}, !- Source Object
  3,                                      !- Outlet Port
  {119007c2-6158-4596-a5af-7f4d75ff4d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f9bceb-aca4-42aa-9bbb-74951bc6db38}, !- Handle
  Connection 218,                         !- Name
  {119007c2-6158-4596-a5af-7f4d75ff4d32}, !- Source Object
  3,                                      !- Outlet Port
  {2b5dbace-5ae7-4d81-8123-b91f1360c486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc6146d-1345-4848-86c4-dce83bb4fe18}, !- Handle
  Connection 219,                         !- Name
  {2b5dbace-5ae7-4d81-8123-b91f1360c486}, !- Source Object
  3,                                      !- Outlet Port
  {b987c7fd-0cde-4ab5-818d-d896fa8dda41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42a1606c-be36-4ca4-ab04-c4806079ed70}, !- Handle
  Node 119,                               !- Name
  {16127f8c-fea5-441b-8e98-0248b4fec05b}, !- Inlet Port
  {84d969d6-902f-46dc-b0ef-c8ca8c12bee5}; !- Outlet Port

OS:Connection,
  {a786eb7b-d26e-4652-9c5b-e2f8e1867161}, !- Handle
  Connection 209,                         !- Name
  {94e36dc8-28e3-43d3-990c-9217f178c715}, !- Source Object
  3,                                      !- Outlet Port
  {617d185a-ecb6-4094-b4ce-9e1615d4d56a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {16127f8c-fea5-441b-8e98-0248b4fec05b}, !- Handle
  Connection 220,                         !- Name
  {617d185a-ecb6-4094-b4ce-9e1615d4d56a}, !- Source Object
  32,                                     !- Outlet Port
  {42a1606c-be36-4ca4-ab04-c4806079ed70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d969d6-902f-46dc-b0ef-c8ca8c12bee5}, !- Handle
  Connection 221,                         !- Name
  {42a1606c-be36-4ca4-ab04-c4806079ed70}, !- Source Object
  3,                                      !- Outlet Port
  {f35cd3ad-352c-43ff-a150-e15a0edf5abd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89de07f7-5b2d-4045-bd49-f25ad60f00e6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {18cb962a-d919-4c8f-ae4b-a288e87117ae}, !- Inlet Node Name
  {733269f6-c77c-45c6-8c17-3b018b6a4aa5}; !- Outlet Node Name

OS:Node,
  {b1e5b105-5ffb-4a11-81a4-44f19c2bd980}, !- Handle
  Node 120,                               !- Name
  {e96fcd66-98c8-4447-9bd7-f211a41f7cbb}, !- Inlet Port
  {18cb962a-d919-4c8f-ae4b-a288e87117ae}; !- Outlet Port

OS:Connection,
  {e96fcd66-98c8-4447-9bd7-f211a41f7cbb}, !- Handle
  Connection 222,                         !- Name
  {b987c7fd-0cde-4ab5-818d-d896fa8dda41}, !- Source Object
  4,                                      !- Outlet Port
  {b1e5b105-5ffb-4a11-81a4-44f19c2bd980}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {890e5334-9333-469c-9df6-94231047b5d3}, !- Handle
  Node 121,                               !- Name
  {733269f6-c77c-45c6-8c17-3b018b6a4aa5}, !- Inlet Port
  {f33ff82e-1d8e-42b5-b68a-20056188986a}; !- Outlet Port

OS:Connection,
  {18cb962a-d919-4c8f-ae4b-a288e87117ae}, !- Handle
  Connection 223,                         !- Name
  {b1e5b105-5ffb-4a11-81a4-44f19c2bd980}, !- Source Object
  3,                                      !- Outlet Port
  {89de07f7-5b2d-4045-bd49-f25ad60f00e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733269f6-c77c-45c6-8c17-3b018b6a4aa5}, !- Handle
  Connection 224,                         !- Name
  {89de07f7-5b2d-4045-bd49-f25ad60f00e6}, !- Source Object
  3,                                      !- Outlet Port
  {890e5334-9333-469c-9df6-94231047b5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33ff82e-1d8e-42b5-b68a-20056188986a}, !- Handle
  Connection 225,                         !- Name
  {890e5334-9333-469c-9df6-94231047b5d3}, !- Source Object
  3,                                      !- Outlet Port
  {f35cd3ad-352c-43ff-a150-e15a0edf5abd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1f2bab5e-e64a-4e61-99b0-bab1744229db}, !- Handle
  Node 122,                               !- Name
  {f1c7ed25-7713-4cad-bbd6-7fdc24341474}, !- Inlet Port
  {7d93456a-c4be-4f88-954a-e9685dfc8406}; !- Outlet Port

OS:Connection,
  {de25c3c3-343f-4337-8721-60ebae131d48}, !- Handle
  Connection 215,                         !- Name
  {ba259db9-9839-444c-9a73-005191eeb95c}, !- Source Object
  3,                                      !- Outlet Port
  {3ef49d91-908f-47b8-9e0b-067b415919cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c7ed25-7713-4cad-bbd6-7fdc24341474}, !- Handle
  Connection 226,                         !- Name
  {3ef49d91-908f-47b8-9e0b-067b415919cd}, !- Source Object
  3,                                      !- Outlet Port
  {1f2bab5e-e64a-4e61-99b0-bab1744229db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d93456a-c4be-4f88-954a-e9685dfc8406}, !- Handle
  Connection 227,                         !- Name
  {1f2bab5e-e64a-4e61-99b0-bab1744229db}, !- Source Object
  3,                                      !- Outlet Port
  {d7dd58b2-7378-4df8-9109-e00c7cef02dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7c4a61c2-703d-4032-9efc-88a832f397e8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8b258303-3acd-49f1-8c25-32b49871e6d6}, !- Inlet Node Name
  {74f50bf9-a411-400f-ac38-df687a1fc940}; !- Outlet Node Name

OS:Node,
  {de474edc-3a79-4af7-90c6-b92891e17275}, !- Handle
  Node 123,                               !- Name
  {64636c1f-85f1-4c2b-876a-32c20b190a63}, !- Inlet Port
  {8b258303-3acd-49f1-8c25-32b49871e6d6}; !- Outlet Port

OS:Connection,
  {64636c1f-85f1-4c2b-876a-32c20b190a63}, !- Handle
  Connection 210,                         !- Name
  {f35cd3ad-352c-43ff-a150-e15a0edf5abd}, !- Source Object
  2,                                      !- Outlet Port
  {de474edc-3a79-4af7-90c6-b92891e17275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b258303-3acd-49f1-8c25-32b49871e6d6}, !- Handle
  Connection 228,                         !- Name
  {de474edc-3a79-4af7-90c6-b92891e17275}, !- Source Object
  3,                                      !- Outlet Port
  {7c4a61c2-703d-4032-9efc-88a832f397e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f50bf9-a411-400f-ac38-df687a1fc940}, !- Handle
  Connection 229,                         !- Name
  {7c4a61c2-703d-4032-9efc-88a832f397e8}, !- Source Object
  3,                                      !- Outlet Port
  {6ff1e363-8df1-4191-bdcb-761c8a5ea7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {687c1039-f213-4d21-a6ac-58e750ab0dd5}, !- Handle
  Hot Water Sch,                          !- Name
  {fd3db530-325d-4b41-8c87-395382fc9efe}, !- Schedule Type Limits Name
  {2761abc4-7dc6-49cb-8500-4ed083893b80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2761abc4-7dc6-49cb-8500-4ed083893b80}, !- Handle
  Hot Water Sch Default,                  !- Name
  {fd3db530-325d-4b41-8c87-395382fc9efe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  80;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2a97267d-8e09-4288-9eec-3107098cb370}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {687c1039-f213-4d21-a6ac-58e750ab0dd5}, !- Schedule Name
  {6ff1e363-8df1-4191-bdcb-761c8a5ea7f8}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {fd3db530-325d-4b41-8c87-395382fc9efe}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bc5f8d22-2e79-4d83-b67c-d4f89b6531f6}, !- Handle
  Water Heater Ambient Temperature,       !- Name
  {2717ea83-193d-4ecc-b728-f03521c67cfa}, !- Schedule Type Limits Name
  {b73d698e-155a-41bf-8703-3738765fd9b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b73d698e-155a-41bf-8703-3738765fd9b3}, !- Handle
  Water Heater Ambient Temperature Sch Default, !- Name
  {2717ea83-193d-4ecc-b728-f03521c67cfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2717ea83-193d-4ecc-b728-f03521c67cfa}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {47697cf3-2f13-446e-ab47-3c10e7a836f8}, !- Handle
  Cooling Sch,                            !- Name
  {365d322e-f978-4363-a175-f519ead6747e}, !- Schedule Type Limits Name
  {5752f1fb-8021-4a5f-9647-f79da449ba35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5752f1fb-8021-4a5f-9647-f79da449ba35}, !- Handle
  Cooling Sch Default,                    !- Name
  {365d322e-f978-4363-a175-f519ead6747e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {424882cc-0742-493d-9434-bc4259986ae8}, !- Handle
  Heating Sch,                            !- Name
  {7beb3d35-a82d-4851-9608-faa2f5d48a7a}, !- Schedule Type Limits Name
  {3bc7de05-f981-4a38-bda1-30465391282c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bc7de05-f981-4a38-bda1-30465391282c}, !- Handle
  Heating Sch Default,                    !- Name
  {7beb3d35-a82d-4851-9608-faa2f5d48a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3ac08f18-4f42-4226-a9a4-e2bdbc00484d}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {424882cc-0742-493d-9434-bc4259986ae8}, !- Heating Setpoint Temperature Schedule Name
  {47697cf3-2f13-446e-ab47-3c10e7a836f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {7beb3d35-a82d-4851-9608-faa2f5d48a7a}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {365d322e-f978-4363-a175-f519ead6747e}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Material,
  {e1f3f922-08f3-4dff-97f5-5f4a96a34383}, ! Handle
  000_F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {44c353dd-4f5a-4b1c-b502-3e4eda5c8520}, ! Handle
  000_F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {c715baee-4622-444f-993c-13849f12eb5b}, ! Handle
  000_G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {1b5ae51b-5ceb-4d59-aa2f-896f89daaf10}, ! Handle
  000_G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {0dc8eae3-1033-4bf1-8cca-47557c62d3d8}, ! Handle
  000_I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {5dca790c-4566-4c80-a3b9-cfb69cfeafe2}, ! Handle
  000_M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {cccf5620-873a-463c-b8bc-5d925023c3db}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {88f50b98-ff02-41fd-bb34-75ee9a83fbb4}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e6613be7-548b-4ce3-bc0b-554cdde6a943}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {ddc8292f-6921-41e0-8f62-11cb91577c42}, ! Handle
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c5de2307-5583-465c-82b8-242c1cbe257a}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {df6218c4-78d6-4120-afb7-16792829b1c2}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:AirGap,
  {9e0251b0-f777-430e-84f7-f6b497842903}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {116ef4e8-8e4a-4c51-be5c-1676a799c794}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {2d4c9395-2356-4985-82b9-86cb53c0b9be}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {77834741-3369-4b92-beca-ace762b26e34}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {27616aae-1111-4b89-9ae6-f718d7cf01c1}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:WindowMaterial:Gas,
  {01c2fab8-8bf8-4240-8cec-f8dc113ff6cd}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {23f347a2-30fe-4c37-a7eb-583424c3777d}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:Construction,
  {db273564-a0de-4979-bd14-462e054691ec}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  ,                                       ! Surface Rendering Name
  {88f50b98-ff02-41fd-bb34-75ee9a83fbb4}, ! Layer 1
  {77834741-3369-4b92-beca-ace762b26e34}; ! Layer 2

OS:Construction,
  {7085f211-c939-4543-8f24-d7f96e294f91}, ! Handle
  000_Exterior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {e1f3f922-08f3-4dff-97f5-5f4a96a34383}, ! Layer 1
  {0dc8eae3-1033-4bf1-8cca-47557c62d3d8}; ! Layer 2

OS:Construction,
  {287389d8-6580-414f-969c-6744d2502882}, ! Handle
  000_Exterior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}, ! Layer 1
  {01c2fab8-8bf8-4240-8cec-f8dc113ff6cd}, ! Layer 2
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}; ! Layer 3

OS:Construction,
  {eae8fc43-c074-43cf-a019-653aa70f44f8}, ! Handle
  000_Interior Ceiling,                   ! Name
  ,                                       ! Surface Rendering Name
  {5dca790c-4566-4c80-a3b9-cfb69cfeafe2}, ! Layer 1
  {116ef4e8-8e4a-4c51-be5c-1676a799c794}, ! Layer 2
  {44c353dd-4f5a-4b1c-b502-3e4eda5c8520}; ! Layer 3

OS:Construction,
  {dc122cd2-b8f4-4ec0-807a-a86e1d793678}, ! Handle
  000_Interior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {1b5ae51b-5ceb-4d59-aa2f-896f89daaf10}; ! Layer 1

OS:Construction,
  {91733ac8-1ebf-4b1c-8bbc-b29a22439055}, ! Handle
  000_Interior Floor,                     ! Name
  ,                                       ! Surface Rendering Name
  {44c353dd-4f5a-4b1c-b502-3e4eda5c8520}, ! Layer 1
  {116ef4e8-8e4a-4c51-be5c-1676a799c794}, ! Layer 2
  {5dca790c-4566-4c80-a3b9-cfb69cfeafe2}; ! Layer 3

OS:Construction,
  {005f80c0-5028-4543-bc6c-e3dfbe3c64a5}, ! Handle
  000_Interior Partition,                 ! Name
  ,                                       ! Surface Rendering Name
  {1b5ae51b-5ceb-4d59-aa2f-896f89daaf10}; ! Layer 1

OS:Construction,
  {567c9127-7b64-4159-b0a8-3c86f8b4066b}, ! Handle
  000_Interior Wall,                      ! Name
  ,                                       ! Surface Rendering Name
  {c715baee-4622-444f-993c-13849f12eb5b}, ! Layer 1
  {9e0251b0-f777-430e-84f7-f6b497842903}, ! Layer 2
  {c715baee-4622-444f-993c-13849f12eb5b}; ! Layer 3

OS:Construction,
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Handle
  000_Interior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}; ! Layer 1

OS:Construction,
  {2e216989-f41c-4381-92a7-a1bf55c33c20}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Name
  ,                                       ! Surface Rendering Name
  {c5de2307-5583-465c-82b8-242c1cbe257a}, ! Layer 1
  {ddc8292f-6921-41e0-8f62-11cb91577c42}, ! Layer 2
  {e6613be7-548b-4ce3-bc0b-554cdde6a943}; ! Layer 3

OS:Construction,
  {5d89f431-efbe-4a55-a1a0-e2202da85aa6}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Name
  ,                                       ! Surface Rendering Name
  {27616aae-1111-4b89-9ae6-f718d7cf01c1}, ! Layer 1
  {df6218c4-78d6-4120-afb7-16792829b1c2}, ! Layer 2
  {cccf5620-873a-463c-b8bc-5d925023c3db}; ! Layer 3

OS:Construction,
  {12122357-6584-405e-8999-cf966a5534cd}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Name
  ,                                       ! Surface Rendering Name
  {23f347a2-30fe-4c37-a7eb-583424c3777d}; ! Layer 1

OS:Construction,
  {2faeb3e6-cacf-4223-97f9-c70c68e36093}, ! Handle
  Air_Wall,                               ! Name
  ,                                       ! Surface Rendering Name
  {2d4c9395-2356-4985-82b9-86cb53c0b9be}; ! Layer 1

OS:DefaultConstructionSet,
  {f2e5db64-7396-45a9-9018-be1369813991}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, ! Name
  {15da1be9-a570-4938-8eb6-7c473abcfea4}, ! Default Exterior Surface Constructions Name
  {34592147-1a8f-4ce2-abfe-34ca814b488f}, ! Default Interior Surface Constructions Name
  {609f7a8f-423a-4d4d-a337-ad66c0042c11}, ! Default Ground Contact Surface Constructions Name
  {ea94579a-1877-4511-9753-20e06ccf5564}, ! Default Exterior SubSurface Constructions Name
  {7c385011-4801-47de-bacc-8c9af4ace7d9}, ! Default Interior SubSurface Constructions Name
  {005f80c0-5028-4543-bc6c-e3dfbe3c64a5}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSubSurfaceConstructions,
  {7c385011-4801-47de-bacc-8c9af4ace7d9}, ! Handle
  000_Interior_DefSubCons,                ! Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Fixed Window Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Operable Window Construction Name
  {dc122cd2-b8f4-4ec0-807a-a86e1d793678}, ! Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Skylight Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Tubular Daylight Dome Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ea94579a-1877-4511-9753-20e06ccf5564}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  {12122357-6584-405e-8999-cf966a5534cd}, ! Fixed Window Construction Name
  {12122357-6584-405e-8999-cf966a5534cd}, ! Operable Window Construction Name
  {7085f211-c939-4543-8f24-d7f96e294f91}, ! Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Skylight Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Tubular Daylight Dome Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {609f7a8f-423a-4d4d-a337-ad66c0042c11}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  {db273564-a0de-4979-bd14-462e054691ec}, ! Floor Construction Name
  {db273564-a0de-4979-bd14-462e054691ec}, ! Wall Construction Name
  {db273564-a0de-4979-bd14-462e054691ec}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {34592147-1a8f-4ce2-abfe-34ca814b488f}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  {91733ac8-1ebf-4b1c-8bbc-b29a22439055}, ! Floor Construction Name
  {567c9127-7b64-4159-b0a8-3c86f8b4066b}, ! Wall Construction Name
  {eae8fc43-c074-43cf-a019-653aa70f44f8}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15da1be9-a570-4938-8eb6-7c473abcfea4}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {db273564-a0de-4979-bd14-462e054691ec}, ! Floor Construction Name
  {5d89f431-efbe-4a55-a1a0-e2202da85aa6}, ! Wall Construction Name
  {2e216989-f41c-4381-92a7-a1bf55c33c20}; ! Roof Ceiling Construction Name

OS:YearDescription,
  {3a8e1de0-3a3d-4173-a7fa-d5939919b08b}, ! Handle
  ,                                       ! Calendar Year
  UseWeatherFile;                         ! Day of Week for Start Day

OS:Building,
  {fb614a82-9017-419d-a189-2133fe742e4c}, ! Handle
  OS:Building 1,                          ! Name
  ,                                       ! Building Type
  ,                                       ! North Axis {deg}
  ,                                       ! Nominal Floor to Floor Height {m}
  {18d69e53-ef1d-4d55-9da8-338494abc20f}, ! Space Type Name
  {f2e5db64-7396-45a9-9018-be1369813991}, ! Default Construction Set Name
  ;                                       ! Default Schedule Set Name

OS:Schedule:Ruleset,
  {3f4bf986-5f71-4cc1-978b-6077f4a504c8}, ! Handle
  Small Office_Activity,                  ! Name
  {e21de27a-9b4a-4f1f-b60a-60f5e0d6d233}, ! Schedule Type Limits Name
  {e5bec8fc-2115-4e1f-987b-6cd047534568}, ! Default Day Schedule Name
  {be22858c-5576-4b66-8a2a-d72eb122ed2b}, ! Summer Design Day Schedule Name
  {1d7530b0-f6c1-4463-be22-0c89d20bc2b2}; ! Winter Design Day Schedule Name

OS:ElectricEquipment,
  {95159cb0-6132-43ed-bcfc-9346536e6af9}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, ! Name
  {52e59e22-a033-4616-9ba8-873a39a65092}, ! Electric Equipment Definition Name
  {18d69e53-ef1d-4d55-9da8-338494abc20f}; ! Space or SpaceType Name

OS:Schedule:Day,
  {ed7b27a9-caf7-46e1-9e08-83746897db72}, ! Handle
  Small Office_Infil_Quarter_On Winter Design Day, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {95a460af-c4de-4d2f-8bcc-a9e400ee8995}, ! Handle
  Small Office_Bldg_Equip Rule 1,         ! Name
  {81787330-178b-4a66-9405-b6bea1b450c7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {82997ecf-b441-41f2-af83-f07af88dfc49}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:SpaceInfiltration:DesignFlowRate,
  {c3142e78-e859-4fc5-a12b-5735b647935b}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, ! Name
  {18d69e53-ef1d-4d55-9da8-338494abc20f}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  Flow/ExteriorArea,                      ! Design Flow Rate Calculation Method
  ,                                       ! Design Flow Rate {m3/s}
  ,                                       ! Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             ! Flow per Exterior Surface Area {m3/s-m2}
  ,                                       ! Air Changes per Hour {1/hr}
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:Schedule:Day,
  {7527639c-4b99-4db0-96d3-f724ac3a754c}, ! Handle
  Small Office_Bldg_Equip Rule 2 Day Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {82997ecf-b441-41f2-af83-f07af88dfc49}, ! Handle
  Small Office_Bldg_Equip Rule 1 Day Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {0866f75c-0b1e-4c3b-b9a6-e5aed4c94433}, ! Handle
  Small Office_Bldg_Occ Summer Design Day, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {721d591c-87ff-4e77-8a65-74d671af4b2d}, ! Handle
  Small Office_Bldg_Occ Default Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.95,                                   ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.95,                                   ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.3,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.05;                                   ! Value Until Time 9

OS:Schedule:Rule,
  {c179f89c-8abf-4c4e-b21a-1341b0b0c5ae}, ! Handle
  Small Office_Bldg_Light Rule 1,         ! Name
  {bbdcb385-082c-4d4a-a70b-20bd2d635264}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9aefae16-ff28-49e2-9e92-4f3a5868db3f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8e8dc6b9-a812-4141-aa2b-81213c171914}, ! Handle
  Small Office_Bldg_Light Winter Design Day, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1d7530b0-f6c1-4463-be22-0c89d20bc2b2}, ! Handle
  Small Office_Activity Winter Design Day, ! Name
  {e21de27a-9b4a-4f1f-b60a-60f5e0d6d233}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {002228b4-aebd-415a-a076-36be1eecf5eb}, ! Handle
  Small Office_Infil_Quarter_On,          ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  {14fadd95-f745-4613-9097-fc59d7e7de33}, ! Default Day Schedule Name
  {09b0c85a-112f-4b92-87ce-e72135c98628}, ! Summer Design Day Schedule Name
  {ed7b27a9-caf7-46e1-9e08-83746897db72}; ! Winter Design Day Schedule Name

OS:Lights:Definition,
  {95c7aa14-fa0c-417c-9755-2a9b9489f539}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights Definition, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.7639104167097,                       ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Schedule:Day,
  {0cce595e-97f6-4449-bb6e-043384739d2e}, ! Handle
  Small Office_Bldg_Equip Winter Design Day, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4fdda364-1b83-4816-b92f-6bb18e0a7dc0}, ! Handle
  Small Office_Bldg_Light Default Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.3,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.3,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  23,                                     ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.05;                                   ! Value Until Time 9

OS:SpaceType,
  {18d69e53-ef1d-4d55-9da8-338494abc20f}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, ! Name
  ,                                       ! Default Construction Set Name
  {8fb17db9-cd24-4559-9ae9-04dbdec3352d}, ! Default Schedule Set Name
  ,                                       ! Group Rendering Name
  {a0887ac4-7c53-4b0d-84bb-c22bfd841fa6}; ! Design Specification Outdoor Air Object Name

OS:Schedule:Day,
  {09b0c85a-112f-4b92-87ce-e72135c98628}, ! Handle
  Small Office_Infil_Quarter_On Summer Design Day, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {14fadd95-f745-4613-9097-fc59d7e7de33}, ! Handle
  Small Office_Infil_Quarter_On Default Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {e649fef0-72d9-412b-8eec-952e19d02970}, ! Handle
  Small Office_Infil_Quarter_On Rule 1 Day Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {a0887ac4-7c53-4b0d-84bb-c22bfd841fa6}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, ! Name
  Sum,                                    ! Outdoor Air Method
  0.009438948864,                         ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Day,
  {1e35f5b1-d24e-47cf-90c7-18fb34390b7a}, ! Handle
  Small Office_Bldg_Occ Rule 1 Day Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {922b8c42-81e9-431c-b7f2-fde6e72dea79}, ! Handle
  Small Office_Bldg_Occ Winter Design Day, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ComponentData,
  {f2beba1e-a48a-477b-817d-209c721e1bb7}, ! Handle
  Component Data 1,                       ! Name
  {aa63b8a4-2341-4fe6-97c3-89d8ad045c7b}, ! UUID
  {18b7b1bc-4035-4cb7-9c3a-9642d5377e8e}, ! Version UUID
  1405083121,                             ! Creation Timestamp
  1405083121,                             ! Version Timestamp
  {18d69e53-ef1d-4d55-9da8-338494abc20f}, ! Name of Object 1
  {8fb17db9-cd24-4559-9ae9-04dbdec3352d}, ! Name of Object 2
  {a0887ac4-7c53-4b0d-84bb-c22bfd841fa6}, ! Name of Object 3
  {5e738dfb-fcc0-4ddc-a8e9-d3acd3057ca9}, ! Name of Object 4
  {721d591c-87ff-4e77-8a65-74d671af4b2d}, ! Name of Object 5
  {0866f75c-0b1e-4c3b-b9a6-e5aed4c94433}, ! Name of Object 6
  {922b8c42-81e9-431c-b7f2-fde6e72dea79}, ! Name of Object 7
  {cadf544b-5f60-47d8-a9fa-d70ce14cf6a8}, ! Name of Object 8
  {846edcf4-08ae-4368-8e36-07510f24804e}, ! Name of Object 9
  {1e35f5b1-d24e-47cf-90c7-18fb34390b7a}, ! Name of Object 10
  {db5b04dc-6b55-4dcb-9300-24f69125a2e6}, ! Name of Object 11
  {3f4bf986-5f71-4cc1-978b-6077f4a504c8}, ! Name of Object 12
  {e5bec8fc-2115-4e1f-987b-6cd047534568}, ! Name of Object 13
  {be22858c-5576-4b66-8a2a-d72eb122ed2b}, ! Name of Object 14
  {1d7530b0-f6c1-4463-be22-0c89d20bc2b2}, ! Name of Object 15
  {bbdcb385-082c-4d4a-a70b-20bd2d635264}, ! Name of Object 16
  {4fdda364-1b83-4816-b92f-6bb18e0a7dc0}, ! Name of Object 17
  {0ef92bf2-40f1-4ba1-a9e3-1f2e843a1ae6}, ! Name of Object 18
  {8e8dc6b9-a812-4141-aa2b-81213c171914}, ! Name of Object 19
  {c179f89c-8abf-4c4e-b21a-1341b0b0c5ae}, ! Name of Object 20
  {e032db1b-338c-44e3-81af-2aacfc58592f}, ! Name of Object 21
  {9aefae16-ff28-49e2-9e92-4f3a5868db3f}, ! Name of Object 22
  {cc8c4c6f-a448-467d-9722-154da6e479f6}, ! Name of Object 23
  {81787330-178b-4a66-9405-b6bea1b450c7}, ! Name of Object 24
  {24703deb-e818-4775-8da2-e3c111c24c11}, ! Name of Object 25
  {49e26464-e43a-4085-8c11-7c7a3c5723a2}, ! Name of Object 26
  {0cce595e-97f6-4449-bb6e-043384739d2e}, ! Name of Object 27
  {95a460af-c4de-4d2f-8bcc-a9e400ee8995}, ! Name of Object 28
  {265a1821-7ffa-4ee1-8368-0f625c25ecb5}, ! Name of Object 29
  {82997ecf-b441-41f2-af83-f07af88dfc49}, ! Name of Object 30
  {7527639c-4b99-4db0-96d3-f724ac3a754c}, ! Name of Object 31
  {002228b4-aebd-415a-a076-36be1eecf5eb}, ! Name of Object 32
  {14fadd95-f745-4613-9097-fc59d7e7de33}, ! Name of Object 33
  {09b0c85a-112f-4b92-87ce-e72135c98628}, ! Name of Object 34
  {ed7b27a9-caf7-46e1-9e08-83746897db72}, ! Name of Object 35
  {fac85bdd-5c8c-43c6-ab60-497a24814ee6}, ! Name of Object 36
  {857a667c-e5da-4a95-9c44-d84c6a9f1dbc}, ! Name of Object 37
  {e649fef0-72d9-412b-8eec-952e19d02970}, ! Name of Object 38
  {a1edf970-2a30-4c6c-b0c8-386c4fd7fef4}, ! Name of Object 39
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Name of Object 40
  {e21de27a-9b4a-4f1f-b60a-60f5e0d6d233}, ! Name of Object 41
  {0a5eee3d-1163-46e8-b4b3-e78f2725c33b}, ! Name of Object 42
  {4c7a7159-64ee-4519-aa20-e12951c30040}, ! Name of Object 43
  {c02a21eb-6152-414e-aebc-5024be4c58f2}, ! Name of Object 44
  {95c7aa14-fa0c-417c-9755-2a9b9489f539}, ! Name of Object 45
  {95159cb0-6132-43ed-bcfc-9346536e6af9}, ! Name of Object 46
  {52e59e22-a033-4616-9ba8-873a39a65092}, ! Name of Object 47
  {c3142e78-e859-4fc5-a12b-5735b647935b}; ! Name of Object 48

OS:Schedule:Ruleset,
  {bbdcb385-082c-4d4a-a70b-20bd2d635264}, ! Handle
  Small Office_Bldg_Light,                ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  {4fdda364-1b83-4816-b92f-6bb18e0a7dc0}, ! Default Day Schedule Name
  {0ef92bf2-40f1-4ba1-a9e3-1f2e843a1ae6}, ! Summer Design Day Schedule Name
  {8e8dc6b9-a812-4141-aa2b-81213c171914}; ! Winter Design Day Schedule Name

OS:DefaultScheduleSet,
  {8fb17db9-cd24-4559-9ae9-04dbdec3352d}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Schedule Set, ! Name
  ,                                       ! Hours of Operation Schedule Name
  {5e738dfb-fcc0-4ddc-a8e9-d3acd3057ca9}, ! Number of People Schedule Name
  {3f4bf986-5f71-4cc1-978b-6077f4a504c8}, ! People Activity Level Schedule Name
  {bbdcb385-082c-4d4a-a70b-20bd2d635264}, ! Lighting Schedule Name
  {81787330-178b-4a66-9405-b6bea1b450c7}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {002228b4-aebd-415a-a076-36be1eecf5eb}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Rule,
  {846edcf4-08ae-4368-8e36-07510f24804e}, ! Handle
  Small Office_Bldg_Occ Rule 2,           ! Name
  {5e738dfb-fcc0-4ddc-a8e9-d3acd3057ca9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {db5b04dc-6b55-4dcb-9300-24f69125a2e6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {265a1821-7ffa-4ee1-8368-0f625c25ecb5}, ! Handle
  Small Office_Bldg_Equip Rule 2,         ! Name
  {81787330-178b-4a66-9405-b6bea1b450c7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7527639c-4b99-4db0-96d3-f724ac3a754c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a1edf970-2a30-4c6c-b0c8-386c4fd7fef4}, ! Handle
  Small Office_Infil_Quarter_On Rule 2 Day Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {be22858c-5576-4b66-8a2a-d72eb122ed2b}, ! Handle
  Small Office_Activity Summer Design Day, ! Name
  {e21de27a-9b4a-4f1f-b60a-60f5e0d6d233}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {e032db1b-338c-44e3-81af-2aacfc58592f}, ! Handle
  Small Office_Bldg_Light Rule 2,         ! Name
  {bbdcb385-082c-4d4a-a70b-20bd2d635264}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cc8c4c6f-a448-467d-9722-154da6e479f6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Ruleset,
  {81787330-178b-4a66-9405-b6bea1b450c7}, ! Handle
  Small Office_Bldg_Equip,                ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  {24703deb-e818-4775-8da2-e3c111c24c11}, ! Default Day Schedule Name
  {49e26464-e43a-4085-8c11-7c7a3c5723a2}, ! Summer Design Day Schedule Name
  {0cce595e-97f6-4449-bb6e-043384739d2e}; ! Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {5e738dfb-fcc0-4ddc-a8e9-d3acd3057ca9}, ! Handle
  Small Office_Bldg_Occ,                  ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  {721d591c-87ff-4e77-8a65-74d671af4b2d}, ! Default Day Schedule Name
  {0866f75c-0b1e-4c3b-b9a6-e5aed4c94433}, ! Summer Design Day Schedule Name
  {922b8c42-81e9-431c-b7f2-fde6e72dea79}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e21de27a-9b4a-4f1f-b60a-60f5e0d6d233}, ! Handle
  ActivityLevel 12,                       ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:Schedule:Day,
  {e5bec8fc-2115-4e1f-987b-6cd047534568}, ! Handle
  Small Office_Activity Default Schedule, ! Name
  {e21de27a-9b4a-4f1f-b60a-60f5e0d6d233}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:People:Definition,
  {4c7a7159-64ee-4519-aa20-e12951c30040}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People Definition, ! Name
  People/Area,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  0.0538195520835486,                     ! People per Space Floor Area {person/m2}
  ,                                       ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Schedule:Day,
  {9aefae16-ff28-49e2-9e92-4f3a5868db3f}, ! Handle
  Small Office_Bldg_Light Rule 1 Day Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {52e59e22-a033-4616-9ba8-873a39a65092}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment Definition, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10.7639104167097,                       ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Lights,
  {c02a21eb-6152-414e-aebc-5024be4c58f2}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, ! Name
  {95c7aa14-fa0c-417c-9755-2a9b9489f539}, ! Lights Definition Name
  {18d69e53-ef1d-4d55-9da8-338494abc20f}; ! Space or SpaceType Name

OS:Schedule:Day,
  {0ef92bf2-40f1-4ba1-a9e3-1f2e843a1ae6}, ! Handle
  Small Office_Bldg_Light Summer Design Day, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {db5b04dc-6b55-4dcb-9300-24f69125a2e6}, ! Handle
  Small Office_Bldg_Occ Rule 2 Day Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:People,
  {0a5eee3d-1163-46e8-b4b3-e78f2725c33b}, ! Handle
  ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, ! Name
  {4c7a7159-64ee-4519-aa20-e12951c30040}, ! People Definition Name
  {18d69e53-ef1d-4d55-9da8-338494abc20f}; ! Space or SpaceType Name

OS:ScheduleTypeLimits,
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Handle
  Fractional 1,                           ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:Schedule:Rule,
  {857a667c-e5da-4a95-9c44-d84c6a9f1dbc}, ! Handle
  Small Office_Infil_Quarter_On Rule 2,   ! Name
  {002228b4-aebd-415a-a076-36be1eecf5eb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a1edf970-2a30-4c6c-b0c8-386c4fd7fef4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {fac85bdd-5c8c-43c6-ab60-497a24814ee6}, ! Handle
  Small Office_Infil_Quarter_On Rule 1,   ! Name
  {002228b4-aebd-415a-a076-36be1eecf5eb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e649fef0-72d9-412b-8eec-952e19d02970}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {cadf544b-5f60-47d8-a9fa-d70ce14cf6a8}, ! Handle
  Small Office_Bldg_Occ Rule 1,           ! Name
  {5e738dfb-fcc0-4ddc-a8e9-d3acd3057ca9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1e35f5b1-d24e-47cf-90c7-18fb34390b7a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {49e26464-e43a-4085-8c11-7c7a3c5723a2}, ! Handle
  Small Office_Bldg_Equip Summer Design Day, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cc8c4c6f-a448-467d-9722-154da6e479f6}, ! Handle
  Small Office_Bldg_Light Rule 2 Day Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Day,
  {24703deb-e818-4775-8da2-e3c111c24c11}, ! Handle
  Small Office_Bldg_Equip Default Schedule, ! Name
  {cfd6c9ac-8cea-44c6-9fb6-b6d6333d5489}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.4,                                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.8,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0.4;                                    ! Value Until Time 6

OS:SizingPeriod:DesignDay,
  {0c680d70-b8d7-4ec4-a543-76e7a034a9a6}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0f1f57d7-ae42-4b9e-b74b-1f30d971a963}, !- Handle
  Chicago Ohare Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {26067511-056e-430c-807f-3f24263821c4}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2ad75105-ea4a-402a-872c-bd10a84e3e29}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:Site,
  {40d625da-f37f-48a3-a1b6-4d91d1044020}, !- Handle
  Chicago Ohare Intl Ap_IL_USA Design_Conditions, !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {4348f655-a439-4ab7-931f-c1641a4fd86e}, !- Handle
  Chicago Ohare Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
  26.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {44e97fd5-d7f7-4605-a026-3048aa1ad420}, !- Handle
  Chicago Ohare Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4d7ccfc9-e0b3-4af3-a7c9-872cb908af58}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {60290408-b8b1-4dda-8468-562e65dd683a}, !- Handle
  Chicago Ohare Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75100,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {687ad932-6bf4-428c-b373-f96be72a1989}, !- Handle
  Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6e84e1fa-4968-40d1-9a82-faee0fb3bfbf}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7dd0e6da-2f21-4531-aaca-b7a07fa66971}, !- Handle
  Chicago Ohare Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  70900,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7fb85944-d845-4f07-9ef8-d35a299ad84f}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
  -15.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -22.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {81ef4f25-4f99-4a3e-95db-2c8069882408}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9e0502f4-1ab6-4a80-9f6e-5ba38ecfc553}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99% Condns DB, !- Name
  -16.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {aa80dc40-0f9e-477d-b107-13a441adf49a}, !- Handle
  Chicago Ohare Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ad13f662-3501-435f-8fbe-06759842fafd}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d5f5002c-4586-4fd6-a342-5fda876bab42}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  -3.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  11.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f1417183-86ef-4b63-b7c9-24278f3530b8}, !- Handle
  Chicago Ohare Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SubSurface,
  {478966cd-61f6-48ab-9ea5-50c3887bb0cb}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a595400-dac3-4e44-b941-b0b088ca7b0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 3.62722972950259,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 3.62722972950259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e3b0ec-a9d8-418e-a5cd-a8950b8cf57b}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5eccef2-1d26-407b-909c-5df9358f3f29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 3.62722972950259,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 3.62722972950259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fec7dc35-8e16-4729-8fa8-04f8ba5f5708}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7789051-3800-4230-b383-4e5f22f970dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 3.62722972950259,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 3.62722972950259; !- X,Y,Z Vertex 4 {m}

